# NF DTU 68.3 — Installations De Ventilation Mecanique
## Partie P1-1 (4 avril 2017)

Source : https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/

---

## 1  Domaine d'application

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/1-domaine-d-application-html)*

Le présent document propose des clauses types de spécifications de mise en oeuvre pour les travaux d'exécution des installations de ventilation mécanique contrôlée (VMC) double flux générale et permanente par balayage et définit les règles de conception et de dimensionnement applicables à ces installations. Le présent document ne vise pas la ventilation double flux pièce par pièce. Le présent document vise les systèmes double flux insufflant exclusivement de l'air neuf. Le présent document ne traite pas du dimensionnement, de la mise en oeuvre et de la mise en service liés aux fonctions complémentaires de chauffage ou de refroidissement associées à la ventilation. Le présent document ne vise pas les installations de systèmes de ventilation double flux nécessitant un surdimensionnement pour les fonctions de chauffage ou de refroidissement. Les règles visent l'ensemble constitué par les réseaux d'extraction et d'insufflation, les réseaux de prise d'air neuf et de rejet d'air vicié, les passages de transits ainsi que les caissons d'extraction et de soufflage. Le terme maison individuelle vise aussi bien un logement en maison individuelle qu'un logement traité individuellement dans une résidence collective. Le document ne s'applique que conjointement à la Partie 1-1-1 du NF DTU 68.3.

---

## 2  Références normatives

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/2-references-normatives-html)*

Les documents de référence suivants sont indispensables pour l'application du présent document. Pour les références datées, seule l'édition citée s'applique. Pour les références non datées, la dernière édition du document de référence s'applique (y compris les éventuels amendements). NF C 15-100, Installations électriques à basse tension NF E 51-713, Composants de ventilation mécanique contrôlée (VMC) - Bouches d'extraction pour VMC - Caractéristiques et aptitude à la fonction FD E 51-767, Ventilation des bâtiments - Mesures d'étanchéité à l'air des réseaux NF P 10-203, DTU 20.12, Gros oeuvre en maçonnerie des toitures destinées à recevoir un revêtement d'étanchéité NF P 84-204, DTU 43.1, Travaux de bâtiment - Étanchéité des toitures terrasses et toitures inclinées avec éléments porteurs en maçonnerie en climat de plaine NF DTU 68.3 P1-1-1, Travaux de bâtiment - Installations de ventilation mécanique - Partie 1-1-1 : Règles générales de calcul, dimensionnement et mise en oeuvre - Cahier des clauses techniques types (indice de classement : P 50-413-1-1-1) NF DTU 68.3 P1-2, Travaux de bâtiment - Installations de ventilation mécanique - Partie 1-2 : Critères généraux de choix des matériaux (indice de classement : P 50-413-1-2) NF EN 12097, Ventilation des bâtiments - Réseau de conduits - Exigences relatives aux composants destinés à faciliter l'entretien des réseaux de conduits (Indice de classement : E 51-734) NF EN 12236, Ventilation des bâtiments - Supports et appuis pour réseau de conduits - Prescriptions de résistance (indice de classement : E 51-721) NF EN 12237, Ventilation des bâtiments - Réseau de conduits - Résistance et étanchéité des conduits circulaires en tôle (indice de classement : E 51-717) NF EN 12792, Ventilation des bâtiments - Symboles, terminologie et symboles graphiques (indice de classement : E 51-600) .

---

## 3  Termes et définitions

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/3-termes-et-definitions-html)*

Pour les besoins du présent document, les termes et définitions donnés dans la NF EN 12792 et dans le NF DTU 68.3 P1-1-1 ainsi que les termes et définitions suivants s'appliquent : . 3.1 bypass dispositif permettant d'assurer la déviation complète ou partielle du flux (sur air neuf ou sur air extrait) afin qu'il ne traverse plus l'échangeur . NOTE Un échangeur rotatif ne possède pas de bypass. Cette fonction est assurée par arrêt de la rotation de la roue. 3.2 plage de pression d'utilisation intersection de la plage de pression à l'intérieur de laquelle la réglementation acoustique est satisfaite avec la plage de fonctionnement aéraulique définie pour les bouches autoréglables dans la NF E 51-713 . 3.3 réseau collecteur le réseau collecteur est constitué de tous les composants du réseau aéraulique situés entre les bouches d'extraction et le débouché à l'air libre en aval de l'unité de ventilation . 3.4 réseau individuel réseau de conduits desservant les bouches d'un même logement. NOTE En collectif, ces réseaux de conduits individuels sont raccordés au réseau collectif par l'intermédiaire d'un collecteur d'étage. 3.5 réseau horizontal de collecte partie du réseau collecteur d'allure horizontale, reliant l'extrémité aval des conduits collecteurs verticaux au débouché à l'air libre . 3.6 unité de ventilation ensemble constitué soit : . | d'un ventilateur d'insufflation, d'un ventilateur d'extraction et d'un échangeur regroupés dans une centrale communément appelée centrale double flux ; . | de l'association d'un caisson d'insufflation, d'un caisson d'extraction et d'une ou plusieurs unités de récupération. | .

---

## 4  Matériaux

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/4-materiaux-html)*

Les matériaux sont choisis parmi ceux répondant aux prescriptions du NF DTU 68.3 P1-2.

---

## 5  Conception générale de la ventilation

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/5-conception-generale-de-la-ventilation-html)*

Les relations figurant dans la suite du document doivent être établies en retenant, par défaut, une masse volumique de l'air égale à 1,2 kg/m3. NOTE L'incidence des variations de température de l'air véhiculé sur les pertes de charge est faible. Elle peut normalement, compte tenu de la précision requise pour le calcul des pertes de charge, être négligée. 5.1  Dimensionnement aéraulique et acoustique des VMC double flux . 5.1.1  Principe général de dimensionnement . | Dimensionnement acoustique . | . La vitesse ne doit jamais excéder les valeurs fixées au 5.2 du NF DTU 68-3 P1-1-1. Dans le cas ou une partie du réseau individuel véhicule le débit de plusieurs terminaux, la vitesse de l'air dans cette partie du réseau ne doit pas excéder 5m/s. Pour limiter le niveau sonore de l'unité de ventilation, il est recommandé : . | de prévoir des plots et/ou supports antivibratiles ainsi que des manchettes antivibratiles ; . | de ne pas fixer la centrale double flux sur une paroi légère ; . | d'éloigner la centrale des pièces de vie et notamment de sommeil. Si cette disposition ne peut être réalisée, un traitement spécifique (ex : capotage...) devra être réalisé sans nuire à l'accessibilité pour l'entretien ; . | d'installer un silencieux pour éviter un niveau sonore élevé dans les pièces de vie et notamment de sommeil. | . En complément, la puissance acoustique des bouches installées au centre d'une pièce devra pour les débits réduits permettre d'atteindre les niveaux prévus par la règlementation en vigueur, elle se calcule à partir du volume de la pièce par la formule simplifiée suivante : . Avec : . | Lw niveau de puissance de la bouche en dB(A) . | LnAT exigence réglementaire ou objectif en dB(A) . | V Volume du local en m3 . | . NOTE 1 A la date de publication du présent document, l'Arrêté du 30 Juin 1999 fixe le niveau de pression acoustique normalisé LnAT du bruit engendré en position de débit minimal d'un équipement individuel ou collectif du bâtiment ; il ne doit pas dépasser 30 dB(A) dans les pièces principales et 35 dB(A) dans la cuisine de chaque logement. NOTE 2 Il est conseillé de viser un niveau de pression acoustique de 25 dB(A) dans les chambres. Un des moyens d'y arriver est de traiter les basses fréquences par un silencieux proche de la source sonore (l'unité de ventilation). NOTE 3 Il convient également de respecter l'exigence sur l'isolement acoustique entre les logements pour l'ensemble du réseau. Pour éviter des problèmes de transmission de bruit entre pièce d'un même logement, il est conseillé de mettre en oeuvre des plénums de répartition sur le réseau de soufflage. NOTE 4 Pour répondre aux exigences sur le confort acoustique, l'utilisation de dispositifs atténuateurs en partie terminale de réseau peut être employée. | Dimensionnement aéraulique . | . L'installation est dimensionnée de façon à satisfaire les exigences réglementaires et de conception en matière de débits extraits et d'acoustique (limitation du bruit propre des bouches, du bruit de l'unité de ventilation transmis par les conduits...) et de la transmission acoustique entre logements. En particulier, la différence de pression de part et d'autre de chaque bouche doit rester comprise, quelles que soient les conditions de fonctionnement de l'installation, dans la plage de différence de pression définie pour cette bouche, que l'on soit en soufflage ou en extraction. Afin d'atteindre les débits d'extraction, en tenant compte des éventuelles fuites du bâtiment, les débits de soufflage doivent être dimensionnés pour respecter par logement, y compris au débit maximal, la règle suivante : . De plus, afin d'assurer le balayage du logement, et éviter sa mise en surpression, les débits de soufflage doivent être dimensionnés pour respecter par logement, y compris au débit maximal, l'équilibre avec les débits d'extraction et dans tous les cas, la règle suivante : . Avec : . | Qext Débit extrait . | Qsou Débit soufflé . | Qf Débit de fuite de l'enveloppe du bâtiment sous 4Pa . | . En remplacement du calcul du 5.1.2 du NF DTU 68.3 P1-1-1 le débit de fuite du bâtiment (Qf) peut être pris forfaitairement à 15 % du débit extrait. NOTE 1 Les débits d'extraction minimaux sont fixés par l'Arrêté du 24 mars 1982 modifié. 5.1.1.1  En habitat collectif . | Dimensionnement aéraulique . | . Dans la méthode définie ici, les deux situations extrêmes définies aux 5.1.6.1 et 5.1.6.2 du présent document sont considérées, l'une favorisant les différences de pression faibles, l'autre les différences de pression élevées puis les calculs de pertes de charges sont effectués, de façon à vérifier que, dans chacun de ces deux cas, le dimensionnement prévu permet de respecter la plage de pression d'utilisation des bouches d'extraction. Les contraintes de dimensionnement sont les suivantes : . | 1 Pa/m de pertes de charges linéiques maximum. | . En complément, pour des raisons acoustiques, la vitesse ne doit jamais excéder les valeurs suivantes : . | 6 m/s dans le réseau horizontal de collecte ou rejet collectif ou prise d'air collective ; . | 5 m/s dans la partie verticale du conduit collectif. | . La consigne de pression au caisson doit toujours permettre de rester dans la plage de fonctionnement des bouches de soufflage ou d'extraction autoréglables, ou d'assurer le débit sur les amenées d'air ou sorties d'air fixes. Le Tableau 1 exprime cette double contrainte. Tableau 1  Tableau de correspondance pour des conduits circulaires rigides . Figure 1  Vitesses d'air limites à respecter en logement collectif . Les calculs de pertes de charge sont conformes à l'Annexe A du NF DTU 68.3 Partie 1-1-1 et effectués indépendamment sur les réseaux d'extraction et de soufflage. Ils sont réalisés comme indiqué aux 5.1.6 du présent document. NOTE 1 La partie individuelle des logements sera traitée comme la maison individuelle, conformément au 5.1.1.2 du présent document. | Le calcul des pertes de charge du réseau d'extraction doit comprendre notamment : . | Les bouches d'extraction ; . | Les passages de transit (10 Pa à débit maximal) ; . | Le réseau et ses accessoires (inclus régulateurs) ; . | Le caisson filtre (s'il existe) ; . | L'échangeur (s'il est dans le réseau) ; . | Le rejet d'air. | . | Le calcul des pertes de charge du réseau d'insufflation doit comprendre notamment : . | La prise d'air neuf (et les batteries éventuelles) ; . | Le réseau et ses accessoires (inclus régulateurs) ; . | Le caisson filtre ; . | L'échangeur (s'il est dans le réseau) ; . | La bouche de soufflage. | . | . NOTE 2 L'effet du tirage thermique peut être pris en compte dans les immeubles de grande hauteur. Des éléments sont donnés en Annexe F. NOTE 3 Dans le cas des unités de ventilation à échangeur collectif, les caractéristiques aérauliques du caisson, peuvent déjà intégrer la perte de charge de l'échangeur : elle ne sera dans ce cas pas prise en compte pour le calcul de perte de charge de l'installation. Les longueurs totales de conduits flexibles sont limitées à 2 mètres par bouches desservies. NOTE 4 En cas de bypass, la perte de charge du réseau bypassé est calculée afin de vérifier que le fonctionnement de l'unité de ventilation et des régulateurs reste compatible en mode bypassé. 5.1.1.2  En maison individuelle . L'utilisation des réseaux flexibles est limitée à 3 mètres par bouches desservies, avec deux coudes maximum de mise en forme sur le conduit. Dans le cadre d'un dimensionnement simplifié du réseau, les tableaux ci-après donnent les diamètres hydrauliques à utiliser selon les débits véhiculés (y compris 12 % de fuites) pour des conduits circulaires. Les pertes de charge des réseaux doivent également respecter : . | les valeurs maximales données dans le Tableau 2 pour des conduits rigides ou semi-rigides ; . | les valeurs maximales données dans le Tableau 3 pour des conduits flexibles. | . En complément, la vitesse ne doit jamais excéder (Figure 2 et Figure 3) : . | 4 m/s dans le réseau véhiculant le débit d'un seul terminal ; . | 5 m/s dans le réseau véhiculant le débit de deux terminaux ou plus. | . Figure 2  Vitesses d'air limites en maison individuelle pour un réseau linéaire . Figure 3  Vitesses d'air limites en maison individuelle pour un réseau pieuvre . Tableau 2  Exemple de diamètre hydraulique à utiliser selon les débits pour un conduit semi rigide ou rigide* intérieur lisse (prenant en compte un taux de fuite de 12 %) . NOTE La valeur du coefficient k, tel que défini dans l'Annexe A de la Partie 1-1-1 du NF DTU 68.3, est pris égale à 3.106 pour les conduits semi-rigides. Tableau 3  Exemple de diamètre hydraulique à utiliser selon les débits pour un conduit flexible (prenant en compte un taux de fuite de 12 %) . La perte de charge du réseau doit être adaptée aux caractéristiques de l'unité de ventilation : . | Soit par un calcul simplifié, pour un réseau inférieur à 15 mètres de conduits sur la branche la plus longue, conformément aux Tableaux 2 et 3 en considérant la perte de charge de la partie de réseau la plus défavorisée ; . | Soit par un calcul complet de pertes de charge quelle que soit la longueur de réseau. | Le calcul des pertes de charge du réseau d'extraction doit comprendre notamment : . | Les bouches d'extraction ; . | Les passages de transit (10 Pa au minimum) ; . | Le réseau et ses accessoires (inclus régulateurs si présents) ; . | Le caisson filtre (s'il existe) ; . | L'échangeur (s'il n'est pas inclus dans l'unité de ventilation) ; . | Le rejet d'air. | . | Le calcul des pertes de charge du réseau d'insufflation doit comprendre notamment : . | La prise d'air neuf (et les batteries éventuelles) ; . | Le réseau et ses accessoires (inclus régulateurs si présents) ; . | Le caisson filtre ; . | L'échangeur (s'il n'est pas inclus dans l'unité de ventilation) ; . | La bouche de soufflage. | . | . | . Dans le cas d'un système simplifié, . | Le rejet et la prise d'air neuf de l'unité de ventilation (y compris le conduit) doivent être caractérisées par : . | un diamètre de raccordement au minimum équivalent au diamètre de raccordement du piquage de rejet de l'unité de ventilation ; . | une perte de charge maximale (différence de pression totale) de 25 Pa pour un débit de 200 m3/h pour les unités de ventilation mono-vitesse ou pour la plus grande vitesse de fonctionnement des unités multivitesses ; cette exigence est réputée satisfaite par l'utilisation d'un rejet et d'une prise d'air neuf de l'unité de ventilation et la limitation de la longueur du conduit entre l'unité de ventilation et le rejet ou la prise d'air neuf à 2 mètres ; . | sa fonction de protection contre l'intrusion dans le conduit de rejet et de prise d'air neuf de tout élément (pluie, neige, volatiles, etc.). | . | Dans le cas d'un réseau de soufflage de type pieuvre, réalisé en conduit rigide ou semi-rigide dans lequel toutes les bouches de soufflage sont alimentées directement depuis une même boite de répartition pour assurer la bonne répartition des débits les conditions minimales suivantes sont remplies : . | les conduits sont d'un seul tenant ou manchonnés ; . | les diamètres des conduits sont identique ; . | les accessoires utilisés sur chaque branche sont identiques (bouche de soufflage, piège à son etc. ; . | les branches du réseau d'insufflation devront avoir la même longueur que la branche la plus défavorisée de ce réseau (à 20 % près). Dans le cas contraire, prévoir des dispositifs de régulation. | . | . Au-delà du domaine d'emploi des systèmes simplifiés un calcul aéraulique et acoustique est nécessaire. Le rejet et la prise d'air neuf se font généralement en toiture. Les tuiles à douille avec lanterne en diamètre de raccordement inférieur à 160 mm doivent apporter la preuve du respect de la perte de charge maximale autorisée (25 Pa depuis la sortie de l'unité de ventilation jusqu'au rejet extérieur pour un débit de 200 m3/h). 5.1.2  Prise d'air et rejet d'air . La traversée de la toiture ou d'un mur extérieur doit être réalisée de manière à éviter toute infiltration d'eau. L'installation de la prise d'air neuf doit se faire, à l'extérieur, dans une zone éloignée des sources de pollution et des rejets d'air. L'air extrait doit être rejeté à l'extérieur du bâtiment de façon à éviter la reprise d'air vicié par les ouvrants ou la prise d'air neuf, soit : . | directement depuis l'unité de ventilation ; . | par l'intermédiaire d'un conduit de refoulement. | . Le rejet d'air ne doit pas constituer une gêne pour le renouvellement d'air du logement et le voisinage. Les exigences ci-dessus sont réputées satisfaites, dans l'environnement du bâtiment, si le rejet : . | d'une part, est espacé de toutes prises d'air et de tout ouvrant avec un minimum de : . | de 0,60 m des prises d'air neuf individuelles ; . | de 4 m des prises d'air neuf collectives. | . | d'autre part, tient compte des vents dominants et des hauteurs des bâtiments. | . NOTE Les prescriptions s'appliquent également pour la VMC inversée. Les sections de passage d'air des prises et des rejets d'air ne doivent pas être réduites par les éléments de protections. 5.1.3  Bouches d'extraction et de soufflage . | Bouche d'extraction . | . Le choix de l'emplacement des bouches d'extraction est à réaliser conformément au 6.3 de la Partie 1-1-1 du NF DTU 68.3. La plage de pression d'utilisation de la bouche d'extraction est compatible avec la pression disponible dans le réseau. NOTE 1 A la date de publication du présent document, les débits d'extraction sont donnés dans l'Arrêté du 24 mars 1982 modifié. NOTE 2 Un exemple de dimensionnement est donné en Annexe C du présent document. | Bouche de soufflage . | . | protection contre les courants d'air gênants . Les bouches de soufflage sont non obturables et doivent être disposées et aménagées de façon à éviter les courants d'air gênants. Elles sont accessibles et se positionnent : . | Sur un mur vertical, l'axe de la bouche est positionné entre 20 cm et 30 cm du plafond et des parois ; . | Au plafond, l'axe de la bouche est positionné entre 20 cm et 30 cm du plafond et des parois. | Sous un rampant, l'axe de la bouche est positionné entre 20 cm et 30 cm de tout angle de paroi. Elle doit être positionnée à 90 cm du sol au minimum et être orientable ; . | Au sol, l'axe de la bouche est positionné entre 20 cm et 30 cm de tout angle de paroi. | . NOTE 3 Un exemple de dimensionnement est donné en Annexe C du présent document. | présence d'obstacles . Les bouches de soufflage doivent être disposées de façon à ce qu'aucun élément de la construction, tel que passage de poutres, recoins, placards, etc., ne puisse diminuer de façon sensible le débit insufflé. | répartition minimum du débit soufflé . Chaque pièce principale doit être équipée au moins d'une amenée d'air. La somme des débits de ces amenées d'air doit être supérieure ou égale à 18 m3/h par pièce principale. | . NOTE 4 L'Annexe C donne des exemples de dimensionnement pour différents types de logements. Au sein d'un même logement, toutes les pièces doivent être desservies par des bouches non obturables. Afin de faciliter la maintenance, des accès réguliers sont à prévoir. 5.1.4  Passages de transit . Les passages de transit sont assurés conformément au 6.2 du NF DTU 68.3 P1-1-1. NOTE Ces dispositions excluent toute retaille sur chantier pour satisfaire aux prescriptions du présent document . Les passages de transit doivent être dimensionnés de façon à ce que la différence de pression de part et d'autre de chaque porte en position fermée soit inférieure à 5 Pa. Les exigences relatives au dimensionnement des passages de transit sont réputées satisfaites si leur dimensionnement est effectué conformément au Tableau 4 : . Tableau 4  Exemples courants de dimensionnement des passages de transit . Pour tous les autres cas, la formule de calcul pour déterminer la section de passage est la suivante : . Avec : . | S = section de passage en cm2 . | Q = débit d'air en m3/h . | . Le passage d'air (détalonnage) doit être réalisé en partie supérieure ou inférieure de la porte sans changement de la direction de l'écoulement de l'air. 5.1.5  Taux de fuite du réseau . 5.1.5.1  Réseau de conduits neufs . Comme spécifié dans le 5.1.9 de P1-1-1, les défauts d'étanchéité du réseau doivent être considérés au droit de chaque bouche d'extraction et correspondre à une valeur de 12 % du débit foisonné Qdf de la bouche conformément au 5.1.8 du NF DTU 68.3 P1-1-1. Cette valeur forfaitaire peut être ramenée à 5 % du débit foisonné de la bouche, dans le cas d'utilisation, sur la totalité du réseau d'accessoires à joints de classe C au minimum, et du respect de la mise en oeuvre (voir Annexe C du NF DTU 68.3 P1-1-1). En cas de démarche qualité sur l'étanchéité des réseaux, la classe d'engagement retenue permet le calcul du débit de fuite global du réseau sous la dépression définie dans le FD E 51-767. Ce débit de fuite doit être réparti au droit de chaque bouche au prorata de la valeur du débit foisonné Qdf retenu pour chaque bouche de l'installation. Le taux de fuite du réseau est considéré identique à l'insufflation et à l'extraction. 5.1.5.2  Réseau de conduits existants . En cas de reprise de conduits existants en l'état, que ce soit pour l'air neuf ou l'air extrait, un diagnostic préliminaire de l'installation doit être réalisé visuellement afin de s'assurer notamment de leur vacuité, de leur étanchéité à l'air et de leur propreté. Il convient de vérifier que l'étanchéité obtenue est compatible avec les règles de dimensionnement décrites dans le présent document. NOTE 1 Les conduits collectifs à raccordements individuels de hauteur d'étage (généralement dits « shunts ») ou individuels peuvent présenter des caractéristiques d'étanchéité à l'air ou de perte de charge notablement différentes de celles des conduits habituellement utilisés pour la réalisation des installations de VMC. Il convient dans ce cas de rétablir les niveaux de performances compatibles avec les règles de dimensionnement. Le raccordement à un même étage et sur un même conduit vertical de deux conduits de liaison desservant des logements différents est admis sous réserve de respecter les exigences limitant les transmissions phoniques entre logements. NOTE 2 Ces exigences sont définies par la réglementation acoustique portant sur le logement. NOTE 3 Il est préconisé de respecter une distance verticale entre les raccordements supérieurs à 1,20 m pour limiter l'interphonie. Le raccordement à un même niveau demande une étude spécifique, et complétée éventuellement par des essais, fournie par la maîtrise d'ouvrage. Pour toute réutilisation d'un réseau VMC métallique existant pour véhiculer de l'air, soit : . | une mesure d'étanchéité à l'air du réseau est réalisée selon le fascicule documentaire FD E 51-767. Si le débit de fuite mesuré est supérieur à 12 % du débit nominal réduit, il faut proscrire la réutilisation du conduit en l'état ou avoir des actions correctives qui permettent de revenir a minima à ce seuil de 12 % après mesure. | si le débit de fuite mesuré est inférieur à 12 % du débit nominal réduit, il doit être réparti au droit de chaque bouche, au prorata de la valeur du débit foisonné Qdf retenu pour chaque bouche de l'installation ; . | . Pour toute réutilisation d'un réseau maçonné existant pour véhiculer de l'air, soit : . | une mesure d'étanchéité à l'air du réseau est réalisée selon le fascicule documentaire FD E 51-767. Si le débit de fuite mesuré est supérieur à 12 % du débit nominal réduit, il faut proscrire la réutilisation du conduit en l'état pour véhiculer l'air ou avoir des actions correctives qui permettent de revenir a minima à ce seuil de 12 % après mesure. | si le débit de fuite mesuré est inférieur à 12 % du débit nominal réduit, il doit être réparti au droit de chaque bouche, au prorata de la valeur du débit foisonné Qdf retenu pour chaque bouche de l'installation ; . | . NOTE 4 A la date de publication du présent document, ce débit nominal est défini dans l'Arrêté du 24 mars 1982 modifié. 5.1.6  Dimensionnement de l'installation collective . 5.1.6.1  Conventions de calcul au débit maximum . Ces calculs sont réalisés au débit maximum de dimensionnement de l'installation et calculés conformément au 5.1.8 du NF DTU 68.3 P1-1-1. | passages de transit . La perte de charge des passages de transit est prise en compte à 10 Pa forfaitairement dans le dimensionnement au débit maximum de l'installation. NOTE 1 Cette exigence est équivalente à deux passages de transit. | bouches d'extraction . | Partie individuelle du réseau . À chaque bouche, le débit extrait doit être pris égal au débit maximum et majoré du débit de fuite défini au 5.1.5 du présent document. Avec . | Qdimmaxbouchei = Débit en m3/h maximum de la bouche sur le réseau individuel prenant en compte le taux de fuite du réseau . | Qvpointe = Débit d'extraction maximum . | Cfuites = taux de fuite du réseau . | . Les pertes de charges doivent être calculées en prenant en compte le débit maximum pour tous les composants du réseau individuel dans le logement. | Partie collective du réseau . Le débit foisonné Qdf est calculé au droit de chaque bouche conformément au 5.1.8 du NF DTU 68.3 P1-1-1. Dans le cas d'une bouche bi-débit temporisée : . | le débit maximum foisonné QMf est égal au débit maximum de la bouche ; . | le débit minimum foisonné Qmf est égal au débit minimum de la bouche. | . | . | . Avec . Qdimmaxbouchec = Débit en m3/h maximum de la bouche sur le réseau collectif prenant en compte le taux de fuite du réseau. Les pertes de charges doivent être calculées en prenant en compte le débit maximum foisonné Qdf des bouches prenant en compte le taux de fuite du réseau pour tout le réseau collecteur et pour la perte de charge de raccordement du logement au piquage de ce dernier. Pour le dimensionnement au débit maximum de l'installation, deux équations : . NOTE 2 Des exemples sont donnés dans l'Annexe F. NOTE 3 Lors de surventilation, il faut dimensionner l'installation et s'assurer de son fonctionnement en pression pour le débit maximal de surventilation. Les objectifs de confort acoustique et thermique (vitesses d'air) sont également atteints dans ce mode. 5.1.6.2  Conventions de calcul au débit minimum . | Passages de transit . Les pertes de charge des passages de transit sont négligées au débit minimum. | Bouches d'extraction . | Partie individuelle du réseau . A chaque bouche, le débit extrait doit être pris égal au débit minimal majoré du débit de fuite calculé au débit d'air maximum. Soit : . Avec . | Qdimminbouchei = Débit en m3/h minimum de la bouche sur le réseau individuel prenant en compte le taux de fuite du réseau . | Qvbase = Débit d'extraction minimum . | Qvpointe = Débit d'extraction maximum . | Cfuites = taux de fuite du réseau . | . Le plus petit des débits doit être pris en compte en présence d'une bouche à plusieurs débits. | Partie collective du réseau . Avec . Qdimminbouchec = Débit en m3/h minimum de la bouche sur le réseau collectif prenant en compte le taux de fuite du réseau . Les pertes de charges doivent être calculées en prenant en compte le débit minimum Qvbase des bouches, majoré du débit de fuite calculé au débit d'air maximum foisonné des bouches. Pour le dimensionnement au débit minimum de l'installation, deux équations : . | . | . NOTE Des exemples sont donnés dans l'Annexe F . 5.1.6.3  Principes de calcul . Les calculs se font séparément pour les deux réseaux de soufflage et d'extraction dans le respect de l'inégalité du 5.1.1 du présent document. | A l'extraction . Les dépressions de la bouche dite la plus favorisée aérauliquement et de la bouche dite la plus défavorisée aérauliquement sont calculées et ces dépressions sont vérifiées compatibles avec leurs limites d'utilisation en pression. NOTE 1 Le ré-équilibrage du réseau par l'insertion de perte de charge supplémentaire, en faisant attention aux niveaux sonores induits, peut être nécessaire pour atteindre cette exigence. Il faudra alors s'en assurer à chaque étage et non plus seulement aux deux extrêmes (le rééquilibrage entrainant un décalage des étages les plus favorisés à chaque intervention sur un étage). Lorsque les bouches n'ont pas les mêmes plages de pression d'utilisation, les calculs doivent être effectués pour chaque famille de bouche, et à l'intérieur de chaque famille, pour la bouche la plus favorisée et la bouche la plus défavorisée. NOTE 2 La branche du réseau alimentant la bouche la plus défavorisée est celle qui présente le plus de pertes de charges (échangeur, coudes...). | A l'insufflation . Le dimensionnement de l'installation s'effectue de manière à assurer : . | Au débit maximum : . | Le débit d'air total insufflé sur le réseau collectif, conformément au 5.1.5 du présent document. | Le débit maximum d'air insufflé par logement. | . | Au débit minimum : . | Le débit d'air total insufflé sur le réseau collectif, conformément au 5.1.5 du présent document. | Le débit minimum d'air insufflé par logement. | . | . NOTE Pour satisfaire ces deux exigences, un registre bi-débit peut être installé à l'entrée du logement. | . Le dimensionnement se fait en tenant compte des pertes de charges des bouches de soufflage et des éléments de régulation. 5.1.7  Calcul des pertes de charges . Les pertes de charge à l'extraction ou à l'insufflation doivent être calculées conformément à l'Annexe A du NF DTU 68.3 P1-1-1 pour les éléments les plus courants. Pour les autres éléments, les coefficients retenus doivent être justifiés. NOTE Un exemple de calcul de pertes de charge en habitat collectif est donné dans l'Annexe E du présent document. 5.1.8  Echangeur . La perte de charge de l'échangeur, individuel ou collectif, doit être prise en compte lors du dimensionnement. NOTE La perte de charge de l'échangeur peut différer lorsque le flux est bypassé. 5.1.9  Caisson d'extraction et de soufflage . L'emplacement du caisson d'extraction et de soufflage doit être déterminé pour limiter les nuisances sonores (privilégier une implantation dans une pièce de service). Le dimensionnement doit : . | être fait pour chaque caisson avec l'ensemble des composants qui lui sont associés (bouches, passages de transit, réseau, rejets...) ; . | tenir compte des pertes de charge des filtres et de leur évolution dans le temps liée à leur encrassement. | . NOTE Afin de ne pas dépasser les valeurs limites d'encrassement des filtres, des préconisations sur leur fréquence de remplacement sont indiquées dans l'Annexe A. Le support sur lequel l'unité doit être fixée est apte à en supporter la charge. 5.1.9.1  Exigences générales en habitat collectif . Le point de fonctionnement des caissons doit être réglable sur site. NOTE L'ajustement de la vitesse de rotation est une des solutions envisageables pour respecter cette disposition. Une courroie de secours doit être fournie avec chaque unité de ventilation et disposée à proximité de celle-ci lorsque l'entraînement de la roue se fait par courroie. Toute singularité (coude, rétrécissement de section, té-souche,...) doit être située à plus de 3 diamètres de l'unité de ventilation. 5.1.9.2  En maison individuelle . Les spécificités de dimensionnement du caisson d'extraction et de soufflage sont données au 5.1.1.2 du présent document. 5.1.10  Réseaux . 5.1.10.1  Généralités . Le raccordement à un même étage et sur un même conduit vertical de deux conduits de liaison desservant des logements différents est admis sous réserve de respecter les exigences réglementaires limitant les transmissions phoniques entre logements. NOTE 1 Il y a lieu de se conformer à la réglementation incendie correspondant au types de bâtiments desservis. NOTE 2 Il est recommandé de respecter entre les raccordements une distance verticale supérieure à 1,20 m. 5.1.10.2  Tracé . Le tracé des réseaux d'extraction et de soufflage doit être réalisé afin de limiter les singularités (coudes, points bas, passage de poutres...). Toute réduction de la section de passage des conduits flexibles lorsque ceux-ci sont dans le même plan doit être limité . Lorsque les réseaux sont installés en faux plafond, toutes les distributions doivent être rassemblées au même endroit de manière à limiter les zones du logement où le faux plafond est abaissé. Selon les configurations, les unités de ventilation doivent être positionnées de manière à réduire les risques de gêne acoustique. La limitation du nombre de coudes et de dévoiements permet de faciliter le dimensionnement ; dans le cas de certaines architectures (immeubles pyramidaux, etc.) où le local technique peut être positionné en sous-sol, le recours à des installations de VMC inversées permet de simplifier le tracé du réseau. Les ventilateurs, tés-souches, purges éventuelles d'eau et organes de réglage doivent être accessibles depuis les parties communes de l'immeuble. 5.1.10.3  Isolation . Les exigences de la résistance thermique du calorifugeage doivent respecter le Tableau 5. Figure 4  Isolation des conduits par rapport à la position de l'échangeur à plaque . Tableau 5  Isolation des conduits . NOTE 1 Une isolation avec un R &gt; 1,2 m2K/W correspond à une épaisseur d'isolant d'environ de 50 mm. Une isolation avec un R &gt; 0,6 m2K/W correspond à une épaisseur d'isolant d'environ 25 mm. (Avec une conductivité thermique λ = 0,04 W/mK) . NOTE 2 En installation collective, les gaines techniques sont généralement considérées dans le volume chauffé au sens de la réglementation thermique. Elles peuvent cependant être considérées hors volume chauffé, si leurs températures n'atteignent pas la température définie par la réglementation thermique. 5.1.11  Autres composants . 5.1.11.1  Hotte de cuisine raccordée à la VMC . L'utilisation de hottes motorisées est proscrite. Organes d'équilibrage . En logement collectif, les organes d'équilibrage, s'il y est fait recours, ne peuvent être disposés que sur les parties accessibles en vue de faciliter les opérations d'entretien. Si de tels organes sont prévus, leurs caractéristiques doivent être déterminées par le calcul. En aucun cas, les organes d'équilibrage ne sont prévus comme moyen de corriger des erreurs de dimensionnement ou des défauts de mise en oeuvre. NOTE Des organes d'équilibrage peuvent être utilisés sous réserve des limitations définies ci-après. Compte tenu de la modulation des débits, cette correction ne peut, le plus souvent, être qu'imparfaite. 5.1.11.2  Dégivrage . Dans le cas d'échangeur à plaques, le dégivrage de l'échangeur doit être traité en période hivernale. 5.2  Mesures visant à prévoir la réception et l'entretien des installations . 5.2.1  Généralités . L'unité de ventilation ne peut être installée que dans un espace accessible, équipé d'un cheminement, éclairé et ne présentant pas de risque pour la sécurité des intervenants. 5.2.2  Position de l'échangeur . L'échangeur doit être positionné de manière à être accessible pour la maintenance. 5.2.3  Position de l'unité de ventilation . Une place suffisante doit être laissée autour de l'unité de ventilation pour en faire sa maintenance ou la remplacer. Les filtres doivent être accessibles. NOTE Les unités de ventilation ne peuvent être installées en combles sous toiture inclinée que si des dispositions sont prises pour en permettre l'accessibilité dans les documents particuliers du marché (DPM). Figure 5  Disposition pour l'unité de ventilation . 5.2.4  Réseau collectif . Les prescriptions sont données dans le paragraphe 5.3 du NF DTU 68.3 P1-1-1. 5.2.5  Réseau individuel . Les organes de régulations (bouches, régulateurs, registres...) et les clapets terminaux doivent être accessibles et pouvoir être retirés pour entretien.

---

## 6  Dossier technique

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/6-dossier-technique-html)*

6.1  Installation collective . Les résultats des études de conception et de dimensionnement de l'installation doivent être consignés dans le dossier technique afin de pouvoir vérifier le respect de ce document. Le dossier technique doit comporter les éléments définis dans le NF DTU 68.3 P1-1-1, ainsi que les notices des éléments suivants : . | les composants d'extraction (bouches, grilles, aérateurs). Dans le cas de bouches ou de composants devant être réglés sur site, la position de réglage doit être spécifiée ; . | les composants de soufflage (bouches, aérateurs). Dans le cas de bouches ou de composants devant être réglés sur site, la position de réglage doit être spécifiée ; . | la (ou les) unité(s) de ventilation. | . La nature du ou des conduits de raccordement doit être spécifiée et le couronnement à utiliser, identifié. Dans le cas d'une unité de ventilation réglable, doivent être spécifiées, la position de réglage ou la vitesse de rotation prévue au calcul, ainsi que la vitesse de rotation maximale qui, pour des raisons acoustiques, ne peut être dépassée lors des opérations de réglage de l'installation ; . | les dispositifs d'alarme en cas de défaut de fonctionnement de l'unité de ventilation ; . | les échangeurs et récupérateurs ; . | les filtres ; . | et s'il y en a, les éléments suivants : . | dispositifs atténuateurs de bruit ; . | organes de réglage du débit ; . | dispositif d'évacuation des condensats ; . | bypass ; . | . | les éléments de calcul ; . | pour chaque composant d'extraction : débit nominal minimal et débit nominal maximal ; . | pour les composants d'extraction dits les plus favorisés, et ceux dits les plus défavorisés, (voir 5.1.7) valeurs des débits exprimés en mètres cubes par heure, et des dépressions totales (à l'aval immédiat de la bouche) atteintes dans les conditions extrêmes de fonctionnement ; . | valeur de la pression totale à grand débit et petit débit à l'amont de chacun des orifices d'entrée de l'unité de ventilation. | . | . 6.2  Installation individuelle . Le dossier technique doit comporter les éléments définis dans le NF DTU 68.3 P1-1-1, ainsi que les éléments suivants : . | les composants d'extraction (bouches, grilles, aérateurs). Dans le cas de bouches ou de composants devant être réglés sur site, la position de réglage doit être spécifiée ; . | les composants de soufflage (bouches, aérateurs). Dans le cas de bouches ou de composants devant être réglés sur site, la position de réglage doit être spécifiée ; . | les échangeurs et récupérateurs ; . | les filtres ; . | et s'il y en a, les éléments suivants : . | dispositif d'évacuation des condensats ; . | les grilles de transferts . | bypass ; . | . | .

---

## 7  Mise en oeuvre

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/7-mise-en-oeuvre-html)*

7.1  Mise en oeuvre des bouches de soufflage . 7.1.1  Emplacement . Les bouches de soufflage doivent être installées dans les pièces principales selon les prescriptions suivantes : . | Positionner la bouche de soufflage débouchant directement dans le local de façon à assurer le balayage le plus complet de celui-ci ; . | Orienter le jet diffusé par les bouches de soufflage de façon à éviter les courants d'air gênants ; . | . Figure 6  Exemple d'emplacement des bouches de soufflage . 7.1.2  Pièce d'adaptation . Si la mise en oeuvre des bouches nécessite l'emploi d'une ou plusieurs pièces d'adaptation (cadre de fixation, virole, etc.), la jonction entre ces pièces doit être étanche à l'air. 7.2  Passages de transit . Les passages de transit doivent être assurés au droit des portes intérieures par l'une des solutions mentionnées au 6.2 du NF DTU 68.3 P1-1-1 et au 5.1.4 du présent document. 7.3  Mise en oeuvre des bouches d'extraction et de soufflage . La mise en oeuvre des bouches d'extraction se fait conformément au 6.3 de la Partie 1-1-1 du NF DTU 68.3 et au 5.1.3 du présent document. Lorsque la mise en oeuvre des bouches nécessite l'emploi d'une ou plusieurs pièces d'adaptation (cadre de fixation, virole, etc.), la jonction entre ces pièces doit être étanche à l'air. NOTE La jonction entre le dispositif d'extraction et le conduit est conforme au 6.4.1 de la Partie 1-1-1 du NF DTU 68.3. 7.4  Mise en oeuvre des réseaux en installations collectives . Les réseaux de conduits d'insufflation et d'extraction doivent être distincts afin d'éviter tout échange ou recyclage direct de flux d'air. 7.4.1  Coudes et pièces de confluence . Les coudes et pièces de confluence mis en oeuvre ne doivent pas présenter de changements de direction de l'écoulement supérieurs à 90° environ. Figure 7  Coudes . 7.4.2  Étanchéité à l'air . Les assemblages entre les éléments de réseau doivent assurer l'étanchéité à l'air durablement. Des recommandations sont fournies en Annexe C du NF DTU 68.3 P1-1-1. Les emboitements doivent être complets (bords de conduits en contact avec les bords d'arrêt) et maintenus par une liaison mécanique (vis, rivets, encoches...). Il est préférable de privilégier l'utilisation d'accessoires intégrant des dispositifs d'étanchéité. Les bandes rétractables et adhésives, les joints mastic rapporté ne peuvent être utilisés que si l'espace disponible autour du conduit permet leur mise en oeuvre dans des conditions normales. NOTE 1 Les exigences relatives au choix des matériaux d'étanchéité sont spécifiées au 3.2 du NF DTU 68.3 P1-2. NOTE 2 L'étanchéité du réseau doit être soignée pour ne pas dégrader les performances aérauliques du réseau et thermiques de l'échangeur. 7.4.3  Dispositifs atténuateurs de bruit . Les dispositifs atténuateurs de bruit sont mis en oeuvre que dans des parties aisément accessibles (souches, piquages des bouches de soufflage, etc.). La mise en oeuvre de ces dispositifs ne doit pas avoir pour effet de diminuer les débits d'air extraits. L'isolation des dispositifs atténuateurs de bruits est conforme au 5.1.10.3 du présent document. NOTE Ces matériaux peuvent être le siège de condensations préjudiciables à la durabilité du réseau. 7.4.4  Conduits de liaison . Un même conduit de liaison peut desservir plusieurs bouches, à condition qu'elles fassent partie du même logement. Des pièces de confluences doivent alors être utilisées. La mise en oeuvre doit permettre la vérification de la vacuité du conduit, et le tracé du conduit de liaison doit permettre les opérations de vérification de celle-ci. NOTE Cette disposition vise notamment les cas où la pièce desservie est éloignée du collecteur vertical. Les conduits flexibles ne doivent pas présenter d'aplatissements susceptibles de réduire les débits extraits. Leur longueur totale est limitée à 2 mètres par bouches desservies. Des coudes et des conduits rigides doivent être utilisés si le tracé comporte des dévoiements. Ce tracé doit comporter une ou plusieurs trappes de visite si sa longueur est supérieure à 2 mètres. L'ouverture à aménager pour l'entretien des conduits doit être réalisée conformément à la NF EN 12097. 7.4.5  Conduits collecteurs verticaux . 7.4.5.1  Gaine de protection . Une même gaine peut contenir plusieurs conduits. Les conduits de VMC ne doivent pas être placés au contact d'autres conduits pour éviter les problématiques liées à la liaison entre conduits (corrosion, transmissions acoustiques, transmissions thermiques...). La mise en oeuvre du conduit est réalisée à l'intérieur des immeubles. Il doit être séparé des locaux traversés par une gaine. NOTE 1 Il peut néanmoins se produire, pour des raisons architecturales notamment, que ce conduit soit en tout ou partie situé à l'extérieur du bâtiment. Les DPM prévoient en général cette possibilité. NOTE 2 Cette gaine assure la protection mécanique du conduit et contribue à son isolement acoustique ou à la satisfaction des exigences réglementaires en matière d'incendie. NOTE 3 Les exigences en matière de degré coupe-feu de l'ensemble constitué par le conduit et la gaine sont mentionnées dans les réglementations relatives à la sécurité contre l'incendie. 7.4.5.2  Trappe de visite sur le conduit collecteur vertical . Un accès doit être aménagé en bas et en haut de chaque conduit collecteur vertical constitué soit : . | par un bouchon démontable et étanche en pied de colonne et/ou sur le té souche . | une réservation de piquage avec un bouchon démontable et étanche . | une trappe de visite . | un conduit de liaison, si sa longueur ne dépasse pas de 30 cm conduit le collecteur vertical, à 30 cm au-dessous du conduit de liaison. | . Les ouvertures à aménager pour l'entretien des conduits doivent être réalisées conformément à la NF EN 12097. 7.4.5.3  Fixation . Les dispositions retenues pour le maintien du conduit doivent permettre d'assurer une fixation pérenne sans nuire à l'intégrité du conduit et sans transmission solidienne (voir Figure 8). La traversée de dalle n'est pas une fixation, il faut donc prévoir une ou plusieurs fixations par hauteur d'étage. NOTE Le collier support du conduit peut être maintenu par des cornières prenant appui sur le sol de la trémie. Figure 8  Exemple de mode de fixation . 7.4.5.4  Traversée de planchers . Les raccords d'éléments de conduits s'effectuent en dehors de l'épaisseur du plancher (voir Figure 9). NOTE 1 Il peut y avoir contrainte architecturale lorsque le conduit comporte des dévoiements (par exemple, cas des immeubles pyramidaux). Figure 9  Traversée de plancher - disposition admise en cas de dévoiement . Le rebouchage de la trémie s'effectue en pleine épaisseur. Il est toutefois admis, lorsque le conduit est mis en oeuvre après réalisation de la trémie dans une réservation dont le diamètre n'excède pas de plus de 2 cm celui du conduit, de ne procéder qu'à un rebouchage partiel ; ce rebouchage s'effectue sur toute la périphérie, par exemple au moyen de mortier ou d'un cordon de mastic. NOTE 2 Cette disposition vise à rendre possible le respect de l'exigence réglementaire relative à l'isolation acoustique entre logements. La traversée de plancher doit être réalisée de façon à respecter l'intégrité du conduit et sans transmission solidienne (Voir Figure 9). NOTE 3 Une solution consiste à mettre en place autour des conduits un matériau résilient de faible épaisseur, par exemple matériau polymérique alvéolaire, destiné à assurer la désolidarisation complète entre le conduit et les éléments de gros oeuvre. Ce matériau résilient est disposé de façon à dépasser sensiblement du nu de la dalle ou du mur traversé (Voir Figure 8). 7.4.6  Réseau horizontaux . 7.4.6.1  Té-souches ou caissons . Un accès doit être prévu pour permettre les visites périodiques et le nettoyage des conduits. L'étanchéité doit être assurée. NOTE Cette prescription vise notamment le mode de réalisation de l'étanchéité à l'air. 7.4.6.2  Organes d'équilibrage du débit . La mise en oeuvre d'organes d'équilibrage non prévus lors des études de conception et de dimensionnement est proscrite. 7.4.6.3  Pente des conduits . Le réseau horizontal présente une ou des pentes minimales de 1 % telles que les condensats ne puissent s'écouler dans la souche. 7.4.6.4  Implantation des réseaux horizontaux . L'implantation du réseau horizontal doit permettre les opérations normales d'entretien de ce réseau. NOTE Cette disposition vise notamment les tés-souches et les unités de ventilation qui doivent être disposés de façon à ménager un espace suffisant pour l'accès et le remplacement des composants. Le réseau de ventilation installé en toiture ne doit pas gêner l'évacuation des eaux pluviales et permettre une circulation aisée pour des travaux et l'entretien. 7.4.6.5  Protection du revêtement d'étanchéité dans le cas des installations en terrasse . 7.4.6.5.1  Emplacement des tés-souches . Le conduit collecteur émerge en toiture dans un fourreau rigide en métal ; en vue de permettre la réalisation du relevé d'étanchéité, ce fourreau dépasse de la maçonnerie de telle façon que sa hauteur au-dessus du niveau fini de la protection d'étanchéité soit au minimum de 15 cm en climat de plaine et de 20 cm en climat de montagne. Figure 10  Pose du té-souche en terrasse . Mis en oeuvre, le té-souche doit assurer la protection du relevé d'étanchéité par un recouvrement de 4 cm en hauteur (Voir Figure 10). NOTE 1 Ces prescriptions sont fixées par le NF DTU 43.1. Le respect de cette prescription est assuré par l'emploi d'un té-souche reposant sur le fourreau, et de forme adaptée en partie inférieure. La mise en oeuvre du té-souche ne doit pas s'opposer à la réalisation du relevé d'étanchéité sur le fourreau. NOTE 2 Le respect de cette prescription est normalement assuré de l'une des façons suivantes : . | soit la différence de rayon entre le décrochement du té-souche et le fourreau est supérieur à 4 cm, ce qui nécessite généralement l'emploi d'un fourreau de diamètre voisin de celui du conduit vertical ; . | soit la fixation définitive du té-souche sur le conduit vertical n'intervient qu'après réalisation du relevé d'étanchéité. | . Le fourreau est scellé dans un ouvrage en maçonnerie solidaire de l'élément porteur ; cet ouvrage est, en ce qui concerne les reliefs destinés à recevoir un revêtement d'étanchéité, conforme aux prescriptions du NF DTU 20.12 (NF P 10-203) . Si l'ouvrage émergent comprend des canalisations (ventilation, eaux usées, etc.), une distance minimale de 10 cm entre chaque élément doit être respectée, voir Figure 7. 7.4.6.5.2  Hauteur libre au-dessus du revêtement d'étanchéité . Le collecteur est disposé de façon à ce que sa génératrice inférieure soit distante d'au moins 30 cm (voir Figure 10) du revêtement d'étanchéité. 7.4.6.5.3  Supports de collecteurs . Les supports de collecteurs utilisés doivent être conformes aux prescriptions de la NF EN 12236. Ils doivent reposer (voir Figure 6) sur le revêtement d'étanchéité par l'intermédiaire d'un élément plan et rigide. Cet élément, d'une surface supérieure à 900 cm2 et d'une largeur supérieure à 20 cm, doit être disposé sur un matériau de désolidarisation (polystyrène de densité supérieure à 25 kg/m3, caoutchouc d'épaisseur minimale 2 mm ou matériau équivalent). Cet élément doit être conforme aux prescriptions de la NF EN 12236. Figure 11  Supports de collecteurs en terrasse . Les pressions admises sur le revêtement d'étanchéité dépendent de la nature du support de revêtement d'étanchéité. NOTE Elles sont spécifiées dans le NF DTU 43.1 (NF P 84-204) au 9.1 de la Partie 1-1. 7.4.6.5.4  Unité(s) de ventilation . La liaison de l'unité de ventilation avec la toiture doit, conformément au NF DTU 43.1 (NF P 84-204) permettre l'entretien et la réfection des ouvrages d'étanchéité. La mise en oeuvre est assurée par l'une des deux solutions suivantes : . | soit par interposition (Voir Figure 12) d'un matériau de désolidarisation conforme, en ce qui concerne la nature du matériau et la pression admise, aux prescriptions du 7.4.6.5.3. Pour les dispositions acoustiques se reporter au 7.5.3 du présent document ; . Figure 12  Exemple de pose de l'unité de ventilation en terrasse (solution a) . | soit en posant l'unité de ventilation sur un massif émergent en maçonnerie, solidaire de l'élément porteur. Ce massif doit être conforme, en ce qui concerne les reliefs destinés à recevoir un revêtement d'étanchéité, aux dispositions des NF P 10-203-1 et NF P 10-203-2 (DTU 20.12) (Voir Figure 13). Figure 13  Exemple de pose de l'unité de ventilation en terrasse (solution b) . | . L'étanchéité au-dessus du massif émergent est alors assurée par l'unité de ventilation. NOTE Les DPM définissent les modalités d'exécution. La solution b) est normalement retenue lorsque l'unité de ventilation est trop lourde pour pouvoir être déposé sans avoir recours à des engins de levage. 7.4.6.5.5  Zones techniques . Pour les zones techniques, l'isolant éventuel, le revêtement d'étanchéité et sa protection doivent être conformes aux dispositions prévues dans le NF DTU 43.1 pour cette utilisation. 7.4.7  Trappes d'accès pour l'entretien des réseaux . L'implantation des trappes d'accès doit se faire conformément à la NF EN 12097 et au 6.4.2 du NF DTU 68.3 P1-1-1. En cas de réseaux isolés, la trappe de visite doit être visible, accessible et isolée afin de maintenir la continuité de l'isolation. 7.4.8  Isolation . L'isolant doit recouvrir l'intégralité de la surface extérieure des conduits, y compris les trappes de visite et les bouchons démontables. Il doit être continu lors des traversées de plancher. L'isolant ne doit pas être écrasé, perforé et dégradé lors de la mise en oeuvre afin de maintenir de manière pérenne les performances acoustiques et thermiques de celui-ci. La fixation de l'isolant sur le conduit se fait soit de manière mécanique soit par collage. Le percement des conduits lors de la mise en oeuvre de l'isolant est proscrit. NOTE En cas d'implantation dans un endroit soumis aux intempéries, l'isolant est protégé par une double peau ou l'application d'un enduit sur celui-ci. 7.5  Mise en oeuvre des unités de ventilation en collectif . 7.5.1  Emplacement . Les unités de ventilation sont implantées de préférence en volume chauffé, en particulier les unités comprenant l'échangeur de chaleur) . NOTE D'autres exigences comme celle de la réglementation incendie peuvent s'appliquer. 7.5.2  Alimentation électrique . Les connexions électriques des unités de ventilation doivent être situées à l'abri de l'humidité dans un boîtier étanche et accessible. NOTE 1 Le degré de protection IP requis pour les boîtiers électriques est défini dans la NF C 15-100. L'alimentation électrique est réalisée conformément à la NF C 15-100. NOTE 2 D'autres exigences comme celle de la réglementation incendie peuvent s'appliquer . Un interrupteur de proximité doit être installé à portée immédiate de l'unité de ventilation. Dans le cas où un même logement est desservi par plusieurs unités de ventilation, ceux-ci doivent être asservis de façon à s'arrêter automatiquement dès que l'un d'entre eux ne fonctionne plus. 7.5.3  Dispositions acoustiques . Des plots ou un tapis antivibratile sont interposés entre le caisson et le plancher support afin d'éviter la transmission solidienne des bruits, si l'ensemble moteur et ventilateur n'est pas fixé au caisson par l'intermédiaire de matériaux antivibratiles, . Le raccordement de l'unité de ventilation au réseau se fait par l'intermédiaire d'une manchette souple de raccordement. (Voir Figure 9). Le raccordement direct de l'unité de ventilation au réseau est proscrit. 7.5.4  Raccordement des réseaux à l'unité de ventilation . L'utilisation de manchettes souples de raccordement est soumise aux conditions suivantes : . | les conduits ainsi reliés sont coaxiaux (Voir Figure 14) ; . | les supports des conduits sont tels que ceux-ci n'exercent pas d'efforts sur la manchette ; . | l'étanchéité à l'air est assurée, de façon comparable à celle des autres modes de raccordement. | . La manchette souple est ni compressée ni tendue. L'utilisation de manchettes rigides n'est pas admise. Figure 14  Raccordement par manchette souple . 7.5.5  Rejet et prise d'air neuf de l'unité de ventilation . Le rejet d'air et la prise d'air neuf sont mis en oeuvre conformément au 6.5 du NF DTU 68.3 P 1-1-1 et au 5.1.2 du présent document. 7.5.5.1  Conduit de refoulement . Lorsque l'air est évacué par l'intermédiaire d'un conduit de refoulement, ce conduit doit être disposé de façon à ce qu'il ne puisse y avoir, en cas de défaut d'étanchéité, refoulement d'air vers les locaux. Son débouché se fait à l'extérieur, soit en partie haute, soit en partie basse au niveau du sol extérieur. 7.5.5.2  Conduit reliant l'unité de ventilation à la prise d'air . La prise d'air est positionnée à l'extérieur en partie haute. 7.5.5.3  Protection en façade ou en toiture . Les débouchés des conduits (rejet et prise d'air neuf), lorsque l'unité de ventilation est en combles ou dans un local, sont équipés d'une protection permettant d'éviter la pénétration des eaux de pluie ou espèces animales diverses. La section de passage de l'air ne doit pas être réduite. La traversée de la toiture ou du mur extérieur est réalisée de manière à éviter toute infiltration d'eau. 7.5.6  Evacuation des condensats au niveau de l'échangeur . L'évacuation de condensats doit être raccordée aux eaux pluviales ou eaux usées, via un siphon. Cette évacuation doit être isolée hors du volume chauffé. NOTE Les échangeurs rotatifs ne sont pas visés par cette prescription . Dans le cas d'un échangeur indépendant, une inclinaison doit être mise en place selon la conception de l'échangeur. Une pente de 1 % minimum est recommandée pour un bon écoulement sur le tuyau d'évacuation des condensats. 7.6  Mise en oeuvre en logement individuel . Les paragraphes suivant s'appliquent également pour un logement individuel dans une résidence collective. 7.6.1  Unité de ventilation . 7.6.1.1  Généralités . L'unité de ventilation intégrant l'échangeur, ou l'échangeur dissocié, doit être positionnée dans le volume chauffé (cellier, WC, couloir...) ou à défaut dans un espace isolé. Dans le cas contraire, l'unité de ventilation intégrant l'échangeur, ou l'échangeur dissocié, doit être pourvue d'une isolation complémentaire. Les composants internes de la centrale sont accessibles pour l'entretien et la maintenance. L'unité de ventilation doit toujours être installée en un lieu facilement accessible pour la maintenance. Pour l'évacuation des condensats, se référer au 7.5.6 du présent document. 7.6.1.2  Alimentation électrique . L'alimentation électrique est réalisée conformément à la NF C 15-100. NOTE L'alimentation électrique de l'alarme est indépendante de l'alimentation électrique de l'unité de ventilation. 7.6.2  Réseau d'extraction et de soufflage . 7.6.2.1  Conduits . Lors de la mise en oeuvre, les précautions suivantes sont prises : . | s'il est possible, éviter les coudes et, à défaut, ne réaliser que des coudes de grand rayon (pas de coudes à 90°) ; . | ne pas écraser ou étrangler le conduit pour faciliter sa mise en place dans un passage étroit ; . NOTE Le calcul de perte de charge peut avoir prévu des dispositions le cas échéant. | éviter les longueurs superflues afin de réaliser un conduit bien tendu et rectiligne, ceci évite les points bas dans lesquels s'accumulent la condensation ; . | chaque piquage du groupe d'extraction peut être connecté à un conduit d'une longueur maximale de 6 m et avec trois coudes de 90° au maximum. Si ces longueurs ne peuvent être respectées, il est préférable d'installer un deuxième groupe d'extraction ou de réaliser un réseau avec des conduits rigides. | . 7.6.2.2  Rejet et prise d'air neuf de l'unité de ventilation . Les chatières sont proscrites à l'utilisation de rejet d'air de la VMC. Le rejet et la prise d'air neuf se font en façade ou en toiture. 7.7  Cas des installations de VMC inversée - Prescriptions complémentaires . 7.7.1  Réseau horizontal de collecte . Le réseau horizontal de collecte doit être placé en partie commune (rez-de-chaussée, sous-sol, galerie technique, ...) et doit être accessible. NOTE 1 Si le réseau horizontal de collecte est installé en sous-sol, il y a lieu de se conformer à la réglementation incendie correspondant au type de bâtiment desservi. NOTE 2 Le réseau horizontal de collecte ne comporta pas de souche mais des dispositifs de visite (Voir 7.4.6). 7.7.2  Débouché du conduit de ventilation . La prise d'air et le rejet doivent être installés à l'extérieur de l'immeuble, depuis l'unité de ventilation, par l'intermédiaire d'un conduit débouchant à l'extérieur, soit en partie haute, soit en partie basse au niveau du sol extérieur. NOTE Des prescriptions réglementaires peuvent imposer des distances à respecter afin de limiter la gêne pour le voisinage.

---

## 8  Essais et vérifications

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/8-essais-et-verifications-html)*

8.1  Généralités . Les essais et vérifications doivent être réalisés conformément au NF DTU 68.3 Partie 1-1-1 ainsi qu'aux 8.2 à 8.4. 8.2  Contrôle de bon achèvement . Les éléments suivants, s'ils sont présents, doivent être contrôlés visuellement : . | les passages de transit (emplacement, taille) ; . | les bouches de soufflage et d'extraction (emplacement, nombre par pièce, type, taille) ; . | le réseau des conduits de soufflage et d'extraction (tracé, accès, trappes de visite, tés-souches, fixations, présence d'étanchéité aux raccords, isolation,...) ; . | les organes d'équilibrage du débit (emplacement, nombre, type, accès,...) ; . | les dispositifs atténuateurs de bruit (emplacement, nombre, type, accès,...) ; . | les clapets coupe-feu (emplacement, nombre, type, position de la lame,...) ; . | les unités de ventilation (emplacement, accessibilité, nombre, type, accès, support, présence de manchettes souples, alimentation électrique, dispositif de coupure électrique,...) ; . | les conduits de refoulement et débouché en toiture (tracé, accès, dispositifs évitant la pénétration des eaux,...) ; . | les prises d'air neuf et les rejets d'air ; . | les dispositifs de commande et régulation (emplacement, accès, branchements électriques,...) ; . | les câblages électriques (cheminement, protections contre les risques électriques,...) ; . | les points d'évacuation de l'eau condensée, s'il y a lieu ; . | tout autre élément requis par les spécifications de conception. | . 8.3  Contrôles fonctionnels . Les éléments suivants doit être contrôlés : . | bouches : leur positionnement et les distances par rapport aux différentes parois (sol, mur et plafond) ; . | passages de transit : les dimensions, le sens du passage de l'air,... ; . | bouche d'extraction bi-débits : passage en grand débit et retour après temporisation . | clapets coupe-feu : enclenchement, le fonctionnement report d'alarme,... ; . | les organes d'équilibrage : la position des réglages,... ; . | les unités de ventilation : le sens de rotation, la vitesse ou les autres réglages du débit d'air, le commutateur marche/arrêt,... | les dispositifs de commande et de régulation : fonctionnement,... | les alarmes : identifiées, présences, et fonctionnelles. | la présence et la bonne évacuation des condensats. | . 8.4  Mesures fonctionnelles . 8.4.1  Mesure de pression à l'unité de ventilation . Ce contrôle n'est effectué que dans le cas d'installations collectives. Une mesure de : . | la dépression obtenue sur le conduit à l'amont immédiat de l'unité de ventilation ; . | la pression obtenue sur le conduit à l'aval immédiat du ventilateur de soufflage. doit être réalisée afin de vérifier que le couple débit pression de l'unité de ventilation est en cohérence avec le dimensionnement de l'installation. | . Les mesures doivent être réalisées, si possible, à au moins six diamètres de chaque unité de ventilation ou de tout accident de parcours. Le rajout, en vue de ramener la pression à la valeur spécifiée, d'organes de réglage du débit, autres que ceux spécifiés lors des études de conception et de dimensionnement n'est pas admis . 8.4.2  Mesure des débits et pressions aux bouches . 8.4.2.1  Installations collectives . Après avoir sélectionné les deux logements comportant d'une part les bouches les plus défavorisées et d'autres part les bouches les plus favorisées aérauliquement, les bouches manoeuvrables par l'usager étant placées en position de grand débit vérifier que : . | le débit extrait ou la dépression de fonctionnement à la ou aux bouches d'extraction ; . | le débit soufflé aux bouches de soufflage ; . restent, à la tolérance de mesure près, dans la plage de débit spécifiée lors des études de conception et de dimensionnement, ou de la plage de pression de fonctionnement de la bouche ou de l'élément de régulation. | . NOTE La tolérance de mesure en soufflage est communément prise à 20 %. La tolérance de réglage correspond à la précision du moyen mis en oeuvre pour assurer l'équilibre des débits. La tolérance totale résultant de la mesure et du réglage ne doit pas dépasser 30 %. L'écart entre le débit total soufflé et le débit total d'extraction à grand débit est conforme au 5.1.1 du présent document. Les bouches manoeuvrables par l'usager étant placées en position de petit débit. Ces mesures sont réalisées de la même façon à petit débit. De plus, le débit extrait à la ou aux bouches dites les plus favorisées reste, à la tolérance de mesure près, dans la plage de débit spécifiée lors des études de conception et de dimensionnement est vérifié. Vérifier que : . | la dépression à l'aval de la bouche la plus favorisée ; . | la pression à l'amont du régulateur le plus favorisé au soufflage. s'écartent de moins de 5 Pa de la dépression spécifiée lors des études de dimensionnement. | . Les vérifications peuvent s'opérer soit directement par la mesure du débit extrait (dans ce cas, s'assurer que la présence de l'appareil de mesure ne modifie pas de façon significative ce débit), soit de façon indirecte par la mesure de la pression à la bouche. Si la bouche sur laquelle on effectue les mesures est manoeuvrable par l'usager, répéter ces mesures pour chacune de ses positions de commande. Si la bouche sur laquelle les mesures sont effectuées, est raccordée à un appareil à gaz, procéder à la dépose préalable du conduit de raccordement. Dans le cas où le bon fonctionnement de l'appareil à gaz nécessite une dépression dans le conduit de raccordement supérieur à 5 Pa, il convient d'effectuer une correction du débit mesuré. 8.4.2.2  Installations individuelles . La mesure des débits extraits et soufflés doit être effectuée conformément au 8.4.2.1 sur l'ensemble des bouches.

---

## 9  Mise en service et mise en main

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/9-mise-en-service-et-mise-en-main-html)*

La mise en service doit être réalisée conformément au NF DTU 68.3 Partie 1-1-1. En complément de ces prescriptions, les instructions suivantes doivent être fournies à l'utilisateur : . | ne pas obstruer les bouches de soufflage ; . | ne pas obstruer les bouches d'extraction ; . | veiller à ce que les passages de transit restent dégagés (absence de revêtements de sol rapportés) ; . | ne jamais arrêter la ventilation ; . | nettoyer régulièrement les bouches d'extraction et de soufflage ; . | faire assurer la maintenance périodiquement ; . | changer les filtres au minimum une fois par an à l'identique. | .

---

## Installations de ventilation mécanique

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/page-de-garde-html)*

Partie 1-1-4 : Ventilation mécanique contrôlée autoréglable double flux - Règles de calcul, dimensionnement et mise en oeuvre .  Building works - Mechanical ventilation systems - Part : 1-1-4 : Controlled and automatically adjustable fan-assisted balanced ventilation - Calculation rules, design and installation  Bauarbeiten - Wohnraumlüftungsanlagen - Teil 1-1-4 : Selbstregelnde kontrollierte Wohnraumlüftung mit Zuluft- und Abluftsystem - Berechnungsvorschriften, Auslegung und Ausführung Statut . Norme française homologuée par décision du Directeur Général d'AFNOR. Correspondance . À la date de publication du présent document, il n'existe pas de travaux de normalisation internationaux ou européens traitant du même sujet. Résumé . Quatrième et nouvelle partie du cahier des clauses techniques du NF DTU 68.3, le présent document propose des clauses types de spécifications de mise en oeuvre pour les travaux d'exécution des installations de ventilation mécanique contrôlée (VMC) double flux générale et permanente par balayage et définit les règles de conception et de dimensionnement applicables à ces installations. Descripteurs . Thésaurus International Technique : bâtiment, contrat, installation, ventilation mécanique contrôlée, conception, conditions d'exécution, dimension, prise d'air, bouche d'air, extracteur d'air, conduit aéraulique, perte de charge, calcul, réception, entretien, document technique, mise en oeuvre, position, alimentation électrique, raccordement, étanchéité, essai, vérification, mesurage de débit, mesurage de pression, propriété aéraulique, propriété acoustique, bâtiment à usage collectif, bâtiment à usage individuel. Corrections . 2ème tirage (juin 2017) : Par rapport au 1er tirage, correction au paragraphe 5.1.7 et suppression de la référence NF P 10-203-2+A1 dans l'alinéa b) du paragraphe 7.4.6.5.4. © AFNOR - 2017 .

---

## Sommaire

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/sommaire-html)*

. | Composition de la commission de normalisation | Avant-propos commun à tous les DTU | 1 Domaine d'application | 2 Références normatives | 3 Termes et définitions | 4 Matériaux | 5 Conception générale de la ventilation . | 5.1 Dimensionnement aéraulique et acoustique des VMC double flux . | 5.1.1 Principe général de dimensionnement . | 5.1.1.1 En habitat collectif | 5.1.1.2 En maison individuelle | . | 5.1.2 Prise d'air et rejet d'air | 5.1.3 Bouches d'extraction et de soufflage | 5.1.4 Passages de transit | 5.1.5 Taux de fuite du réseau . | 5.1.5.1 Réseau de conduits neufs | 5.1.5.2 Réseau de conduits existants | . | 5.1.6 Dimensionnement de l'installation collective . | 5.1.6.1 Conventions de calcul au débit maximum | 5.1.6.2 Conventions de calcul au débit minimum | 5.1.6.3 Principes de calcul | . | 5.1.7 Calcul des pertes de charges | 5.1.8 Echangeur | 5.1.9 Caisson d'extraction et de soufflage . | 5.1.9.1 Exigences générales en habitat collectif | 5.1.9.2 En maison individuelle | . | 5.1.10 Réseaux . | 5.1.10.1 Généralités | 5.1.10.2 Tracé | 5.1.10.3 Isolation | . | 5.1.11 Autres composants . | 5.1.11.1 Hotte de cuisine raccordée à la VMC | 5.1.11.2 Dégivrage | . | . | 5.2 Mesures visant à prévoir la réception et l'entretien des installations . | 5.2.1 Généralités | 5.2.2 Position de l'échangeur | 5.2.3 Position de l'unité de ventilation | 5.2.4 Réseau collectif | 5.2.5 Réseau individuel | . | . | 6 Dossier technique . | 6.1 Installation collective | 6.2 Installation individuelle | . | 7 Mise en oeuvre . | 7.1 Mise en oeuvre des bouches de soufflage . | 7.1.1 Emplacement | 7.1.2 Pièce d'adaptation | . | 7.2 Passages de transit | 7.3 Mise en oeuvre des bouches d'extraction et de soufflage | 7.4 Mise en oeuvre des réseaux en installations collectives . | 7.4.1 Coudes et pièces de confluence | 7.4.2 Étanchéité à l'air | 7.4.3 Dispositifs atténuateurs de bruit | 7.4.4 Conduits de liaison | 7.4.5 Conduits collecteurs verticaux . | 7.4.5.1 Gaine de protection | 7.4.5.2 Trappe de visite sur le conduit collecteur vertical | 7.4.5.3 Fixation | 7.4.5.4 Traversée de planchers | . | 7.4.6 Réseau horizontaux . | 7.4.6.1 Té-souches ou caissons | 7.4.6.2 Organes d'équilibrage du débit | 7.4.6.3 Pente des conduits | 7.4.6.4 Implantation des réseaux horizontaux | 7.4.6.5 Protection du revêtement d'étanchéité dans le cas des installations en terrasse . | 7.4.6.5.1 Emplacement des tés-souches | 7.4.6.5.2 Hauteur libre au-dessus du revêtement d'étanchéité | 7.4.6.5.3 Supports de collecteurs | 7.4.6.5.4 Unité(s) de ventilation | 7.4.6.5.5 Zones techniques | . | . | 7.4.7 Trappes d'accès pour l'entretien des réseaux | 7.4.8 Isolation | . | 7.5 Mise en oeuvre des unités de ventilation en collectif . | 7.5.1 Emplacement | 7.5.2 Alimentation électrique | 7.5.3 Dispositions acoustiques | 7.5.4 Raccordement des réseaux à l'unité de ventilation | 7.5.5 Rejet et prise d'air neuf de l'unité de ventilation . | 7.5.5.1 Conduit de refoulement | 7.5.5.2 Conduit reliant l'unité de ventilation à la prise d'air | 7.5.5.3 Protection en façade ou en toiture | . | 7.5.6 Evacuation des condensats au niveau de l'échangeur | . | 7.6 Mise en oeuvre en logement individuel . | 7.6.1 Unité de ventilation . | 7.6.1.1 Généralités | 7.6.1.2 Alimentation électrique | . | 7.6.2 Réseau d'extraction et de soufflage . | 7.6.2.1 Conduits | 7.6.2.2 Rejet et prise d'air neuf de l'unité de ventilation | . | . | 7.7 Cas des installations de VMC inversée - Prescriptions complémentaires . | 7.7.1 Réseau horizontal de collecte | 7.7.2 Débouché du conduit de ventilation | . | . | 8 Essais et vérifications . | 8.1 Généralités | 8.2 Contrôle de bon achèvement | 8.3 Contrôles fonctionnels | 8.4 Mesures fonctionnelles . | 8.4.1 Mesure de pression à l'unité de ventilation | 8.4.2 Mesure des débits et pressions aux bouches . | 8.4.2.1 Installations collectives | 8.4.2.2 Installations individuelles | . | . | . | 9 Mise en service et mise en main | Annexe A (informative) Vérification et maintenance des installations de ventilation . | A.1 Généralités | A.2 Vérification | A.3 Maintenance . | A.3.1 Bouches d'amenée d'air | A.3.2 Bouches d'extraction d'air | A.3.3 Filtres | A.3.4 Réseaux | A.3.5 Souches et accessoires | A.3.6 Unités de ventilation | . | . | Annexe B (informative) Exemple de méthode de dimensionnement . | B.1 Généralités | B.2 Principe de dimensionnement | B.3 Méthode de dimensionnement . | B.3.1 Rappel des limites de fonctionnement des bouches | B.3.2 Première détermination du diamètre de chaque tronçon | B.3.3 Calcul des pertes de charge des réseaux de soufflage et d'extraction . | B.3.3.1 Réseau d'extraction | B.3.3.2 Choix de l'unité de ventilation d'extraction | B.3.3.3 Graphe de sélection de l'unité de ventilation | . | B.3.4 Calcul itératif | B.3.5 Exemple numérique | . | . | Annexe C (informative) Exemple de débit d'extraction et de soufflage à considérer pour le dimensionnement en maison individuelle | Annexe D (normative) Caractéristiques aérauliques et acoustiques des bouches en VMC autoréglables . | D.1 Débit nominal | D.2 Limites d'utilisation en pression des bouches . | D.2.1 Exigences aérauliques | D.2.2 Exigences acoustiques | . | . | Annexe E (informative) Exemple de débits de dimensionnement pour le calcul des pertes de charges en logement collectif . | E.1 Pertes de charge maximales sur le réseau individuel | E.2 Pertes de charge maximales sur le réseau collectif | E.3 Pertes de charge maximales aux confluences | . | Annexe F (informative) Effet du tirage thermique | .

---

## Avant-propos commun à tous les DTU

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/avant-propos-commun-a-tous-les-dtu-html)*

Les normes NF DTU sont des normes particulières qui sont composées de plusieurs parties : . | Partie 1-1 : Cahier des clauses techniques types (CCT) . | Partie 1-2 : Critères généraux de choix des matériaux (CGM) . | Partie 2 : Cahier des clauses administratives spéciales types (CCS) . | Eventuellement partie 3 et suivantes. | . Chaque partie d'un NF DTU constitue un cahier des clauses types d'un marché de travaux entre l'entrepreneur et son client applicables contractuellement à des marchés de travaux de bâtiment. La Partie 1-1 et la Partie 1-2 sont conçues en vue d'être nommées dans les clauses techniques du marché, la Partie 2 est conçue pour être nommée dans les clauses administratives du marché. Avant la conclusion du marché, les normes NF DTU sont destinées à être des pièces intégrées au dossier de consultation des entreprises. Le marché de travaux doit, en fonction des particularités de chaque projet, définir dans ses documents particuliers, l'ensemble des dispositions nécessaires qui ne sont pas définies dans les NF DTU ou celles que les contractants estiment pertinent d'inclure en complément ou en dérogation de ce qui est spécifié dans les NF DTU. En particulier, les NF DTU ne sont généralement pas en mesure de proposer des dispositions techniques pour la réalisation de travaux sur des bâtiments construits avec des techniques anciennes. L'établissement des clauses techniques pour les marchés de ce type relève d'une réflexion des acteurs responsables de la conception et de l'exécution des ouvrages, basée, lorsque cela s'avère pertinent, sur le contenu des NF DTU, mais aussi sur l'ensemble des connaissances acquises par la pratique de ces techniques anciennes. Les NF DTU se réfèrent, pour la réalisation des travaux, à des produits ou procédés de construction, dont l'aptitude à satisfaire aux dispositions techniques des NF DTU est reconnue par l'expérience. Si le présent document se réfère à une certification de produit, le titulaire du marché pourra proposer au maître d'ouvrage des produits qui bénéficient de modes de preuve en vigueur dans d'autres Etats Membres de l'Espace économique européen, qu'il estime équivalents et qui sont attestés par des organismes accrédités par des organismes signataires des accords dits « E. A. ». Si le présent document se réfère exceptionnellement à un Avis Technique ou à un Document Technique d'Application selon l'Arrêté du 21 mars 2012, le titulaire du marché pourra proposer au maître d'ouvrage des produits qui bénéficient d'une évaluation d'aptitude à l'emploi en vigueur dans d'autres Etats Membres de l'Espace économique européen, qu'il estime équivalente et qui est délivrée par un organisme tiers reconnu officiellement dans l'Etat Membre pour le domaine concerné. Dans tous les cas, le titulaire du marché devra alors apporter au maître d'ouvrage les éléments de preuve qui sont nécessaires à l'appréciation de l'équivalence.

---

## Annexe A (informative)  Vérification et maintenance des installations de ventilation

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/annexe-a-informative-verification-et-maintenance-des-installations-de-ventilation-html)*

A.1  Généralités . Les fréquences de maintenance sont données à titre indicatif. Ce sont des minimas. A.2  Vérification . Le propriétaire de toute installation de ventilation, ou son représentant, est tenu de faire effectuer, au moins une fois par an, les vérifications de son installation (Article 101 de l'Arrêté du 31 janvier 1986). Les éventuels clapets terminaux sont classés de type E (clapets pare-flamme) doivent être vérifiés et remplacés si nécessaire. La vérification doit également porter sur la conformité de l'installation d'origine : absence de hottes ou armoires sèche-linge motorisées raccordées à la VMC. A.3  Maintenance . La maintenance des installations est une nécessité pour assurer le confort et prévenir les dysfonctionnements. A.3.1  Bouches d'amenée d'air . Les bouches d'amenée d'air doivent être nettoyées par l'utilisateur selon la notice de l'industriel et au minimum une fois par an. A.3.2  Bouches d'extraction d'air . Les bouches d'extraction d'air doivent être nettoyées par l'utilisateur au minimum : . | une fois par an pour les bouches de la cuisine, avec un produit dégraissant, . | une fois par an pour les bouches des sanitaires. | . Le remplacement des piles sur certains modèles doit être réalisé dès que nécessaire. A.3.3  Filtres . Les filtres mis en place sur les unités de ventilation doivent pouvoir être changés régulièrement selon les besoins et à minima une fois par an. Les filtres de remplacement doivent être de performance équivalente (Pertes de charge et efficacité de filtration). A.3.4  Réseaux . Les conduits doivent être nettoyés chaque fois que nécessaire (voir 31.2 du RSDT). A.3.5  Souches et accessoires . Les souches et accessoires (aspirateurs, etc) doivent être vérifiés lors de l'entretien de l'installation et remis en état si nécessaire. (voir 31.3 du RSDT) . A.3.6  Unités de ventilation . Les opérations de maintenance doivent comprendre tous les ans au moins : . | le contrôle d'encrassement de l'échangeur ; . | la bonne évacuation des condensats ; . | les manchettes souples de raccordements entre le réseau et l'unité de ventilation ; . | le remplacement des courroies de transmission lorsqu'elles existent ; . | la vérification de l'état général du caisson ; . | la vérification des connexions électriques. | . NOTE Conformément à l'Article 10 de l'Arrêté du 24 mars 1982, une courroie supplémentaire de secours doit se situer dans le caisson le cas échéant.

---

## Annexe B (informative)  Exemple de méthode de dimensionnement

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/annexe-b-informative-exemple-de-methode-de-dimensionnement-html)*

B.1  Généralités . Les règles définies dans ce document fixent les critères permettant d'apprécier si une installation, dont on connaîtrait toutes les caractéristiques, satisfait les exigences acoustiques et aérauliques. Dans la pratique, avant de vérifier si un projet satisfait ces exigences, il est nécessaire d'en déterminer le dimensionnement : en général, le tracé du réseau et la gamme d'unités de ventilation et de bouches sont choisis avant tout calcul de dimensionnement. Les calculs visent alors essentiellement à déterminer le diamètre des différents tronçons du réseau ainsi que le modèle et le réglage de l'unité de ventilation permettant de satisfaire les exigences aérauliques et acoustiques. Un exemple de méthode pouvant être utilisée pour la conduite des calculs du point de vue des exigences aérauliques à partir d'hypothèses simplificatrices (non-prise en compte des effets du vent et du tirage thermique) est donné dans cette Annexe. En règle générale, toute variation locale de moins de 10 Pa sur une courbe d'une unité de ventilation pourra être négligée. B.2  Principe de dimensionnement . Le principe retenu est : . | de s'appuyer sur les bouches à mettre en place et leur plage de fonctionnement aéraulique et acoustique ; . | de dimensionner un premier réseau d'extraction de façon à ce que les variations de perte de charge induites par les variations de débit extrait (entre le débit minimal et le débit maximal), n'excédent pas une certaine valeur ; . | de choisir l'unité de ventilation en extraction et sa courbe de fonctionnement de sorte que les pressions soient correctes de part et d'autre de chaque bouche. | . De manière itérative, le dimensionnement du réseau et le choix de l'unité de ventilation en extraction sont modifiés jusqu'à ce que cette condition soit remplie. | de dimensionner le réseau d'insufflation de façon à ce que les débits aux bouches de soufflage satisfassent les exigences du 5.1.1 du présent document. | pour chaque pièce principale, le débit soufflé pour une bouche ou la somme des débits soufflés si plusieurs bouches, doit être supérieur à 18 m3/h. | le débit total généré par l'unité de ventilation respecte les inéquations données au 5.1.1 du présent document. | . B.3  Méthode de dimensionnement . B.3.1  Rappel des limites de fonctionnement des bouches . La différence de pression totale est maintenue de part et d'autre de chaque bouche ou régulateur autoréglable à l'intérieur des limites de bon fonctionnement (ΔPmin, ΔPmax) spécifiée au 5.1.3 du présent document. B.3.2  Première détermination du diamètre de chaque tronçon . Les diamètres de chaque tronçon sont déterminés de façon, à ce que : . | les débits maximum foisonnés dans le collectif ; . | les débits maximum non foisonnés dans l'individuel. | . ne dépassent pas une certaine valeur (compte tenu du taux de fuite, voir 5.1.1.1 et 5.1.6 du présent document pour des installations collectives et 5.1.1.2 pour des installations individuelles). Les vitesses limites cité dans le Tableau 1 du présent document sont également prises en compte. B.3.3  Calcul des pertes de charge des réseaux de soufflage et d'extraction . Pour chaque réseau, sont considérés d'une part la bouche dite la plus favorisée aérauliquement, et d'autre part la bouche dite la plus défavorisée aérauliquement. B.3.3.1  Réseau d'extraction . Lorsque l'installation comporte plusieurs modèles différents de bouches (au sens des limites de bon fonctionnement ΔPmin, ΔPmax), il y a lieu de considérer autant de couples de bouches qu'il y a de modèles différents. Le calcul est réalisé, conformément aux indications du NF DTU 68.3 Partie 1-1-1, la perte de charge du réseau depuis chacune des bouches considérées jusqu'au point de rejet de l'air. La perte de charge de la bouche est exclue de ce calcul. Pour le débit maximal susceptible d'être atteint : . | ΔP1d désigne la perte de charge du réseau pour la bouche la plus défavorisée calculée au débit total maximal susceptible d'être atteint ; . | ΔP1f désigne la perte de charge du réseau pour la bouche la plus favorisée calculée au débit total maximal susceptible d'être atteint. | . Pour le débit minimal susceptible d'être atteint : . | ΔP2f désigne la perte de charge du réseau calculée pour le débit minimal susceptible d'être atteint pour la bouche la plus favorisée ; . | ΔP2d désigne la perte de charge du réseau calculée pour le débit minimal susceptible d'être atteint pour la bouche la plus défavorisée. | . B.3.3.2  Choix de l'unité de ventilation d'extraction . Le choix de l'unité de ventilation est fait, par exemple suivant la règle suivante : . | PVMC1 désigne la pression totale délivrée par l'unité de ventilation d'extraction au débit total maximal susceptible d'être atteint ; . | PVMC2 désigne la pression totale délivrée par l'unité de ventilation d'extraction au débit total minimal susceptible d'être atteint. | Qmaxv désigne le débit maximum d'extraction à prendre en compte pour la sélection de l'unité de ventilation d'extraction ; . | Qminv désigne le débit minimum d'extraction à prendre en compte pour la sélection de l'unité de ventilation d'extraction. | . NOTE 1 Les inéquations de gauche dans (1) et (2) permettent de fournir une pression suffisante à l'entrée de l'unité de ventilation pour assurer le bon fonctionnement de la bouche la plus défavorisée au débit total maximum et au débit total minimum fournis par l'unité de ventilation. NOTE 2 Les inéquations de droite dans (1) et (2) permettent de limiter la pression à l'entrée de l'unité de ventilation pour assurer une pression à la bouche la plus favorisée qui reste dans sa limite supérieure de bon fonctionnement au débit total maximum et au débit total minimum fournis par l'unité de ventilation. B.3.3.3  Graphe de sélection de l'unité de ventilation . Les étapes de la sélection de l'unité de ventilation (méthode graphique) sont : . | tracer les courbes de perte de charge des bouches : . | la plus défavorisée avec les points (QmaxV, ΔP1d) et (QminV, ΔP2d) . | la plus favorisée avec les points (QmaxV, ΔP1f) et (QminV, ΔP2f) . | . | à QmaxV, positionner les points A et B correspondants aux segments OA = DP1d + Δpmin et OB = Δpmax + ΔP1f : . | à QminV, positionner les points C et D correspondants aux segments OC = DP2d +Δpmin et OD = Δpmax + DP2f . | PVMC1 est sélectionné dans le segment AB, . | PVMC2 est sélectionné dans le segment CD. | . Plusieurs cas : . | Segments tels que OA &gt; OD (soit ΔP1d - ΔP2f &gt; ΔPmax - Δpmin) : . Dans ce cas, une unité de ventilation d'extraction à régulation de pression montante peut convenir ou à régulation de pression constante si OA = OD. | Segments tels que OA &lt; OD : . Dans ce cas, une unité de ventilation d'extraction à régulation de pression constante ou descendante peut convenir. | . B.3.4  Calcul itératif . Lorsque les inégalités précédentes ne sont pas respectées, DP1d est trop élevé. Pour réduire la différence (DP1d - DP2f), on augmente les diamètres des tronçons correspondant aux valeurs élevées de DP1d, on détermine alors pour ces tronçons et les tronçons amonts, les nouvelles valeurs de DP1d et DP2f et on recommence ce calcul jusqu'à obtention du résultat . B.3.5  Exemple numérique . Le graphe de la Figure B.1 à l'exemple donné en Annexe E avec Qmaxv = 677,6 m3/h ; Qminv = 482,6 m3/h issu des bouches disposées dans les appartements dont la plage de régulation est ΔPmin = 50 Pa ; ΔPmax = 160 Pa. Le calcul des pertes de charges du réseau donne pour la bouche la plus défavorisée : Δp1d = 155 Pa ; ΔP2d = 56 Pa (incluant la perte de charge du récupérateur). Le calcul des pertes de charges du réseau donne pour la bouche la plus favorisée : ΔP1f = 130 Pa ; ΔP2f = 47 Pa . Les résultats : . | OA = 155 + 50 = 205 . | OB = 130 + 160 = 290 . | OC = 56 + 50 = 106 . | OD = 47 + 160 = 207 . | . D'où PVMC1 compris dans l'intervalle [205 Pa ; 290 Pa] et PVMC2 compris dans l'intervalle [106 Pa ; 207 Pa]. Dans ce cas, OA &lt; OD, et une régulation à pression constante de 205 Pa par exemple convient parfaitement. Figure B.1  Exemple de dimensionnement de l'unité de ventilation . Tableau B.1  Exemple numérique de valeurs de dépression exprimées en Pascal selon la Figure B.1 .

---

## Annexe C (informative)  Exemple de débit d'extraction et de soufflage à considérer pour le dimensionnement en maison individuelle

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/annexe-c-informative-exemple-de-debit-d-extraction-et-de-soufflage-a-considerer-pour-le-dimensionnement-en-maison-individuelle-html)*

. Tableau C.1  Le Tableau ci-dessous propose un débit de soufflage dans les pièces principales qui équilibre le débit extrait du logement (1/2) . Tableau C.1  Le Tableau ci-dessous propose un débit de soufflage dans les pièces principales qui équilibre le débit extrait du logement (2/2) .

---

## Annexe D (normative)  Caractéristiques aérauliques et acoustiques des bouches en VMC autoréglables

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/annexe-d-normative-caracteristiques-aerauliques-et-acoustiques-des-bouches-en-vmc-autoreglables-html)*

D.1  Débit nominal . Les bouches doivent être caractérisées par leur(s) débit(s) nominal(aux), exprimés en mètres cubes par heure. NOTE Les bouches asservies ou à commande accessible à l'usager, et, pour certains modèles, les bouches desservant des appareils à gaz raccordés, sont caractérisées par plusieurs débits nominaux. Le ou les débits nominaux sont exprimés en mètres cubes par heure ramenés à 20 °C. D.2  Limites d'utilisation en pression des bouches . NOTE 1 Les caractéristiques aérauliques et acoustiques des bouches sont fonction de la différence de pression entre l'amont et l'aval de la bouche. Les limites d'utilisation, exprimées en pascals doivent correspondre à la plus grande plage à l'intérieur de laquelle il y a simultanément respect des exigences aérauliques et acoustiques. NOTE 2 Les limites d'utilisation sont spécifiées par le fabricant et reproduites dans le rapport d'essai. D.2.1  Exigences aérauliques . Les débits extraits doivent rester dans les plages définies par la NF E 51-713. D.2.2  Exigences acoustiques . Les DPM peuvent spécifier des exigences acoustiques particulières. NOTE A la date de rédaction de ce document, les exigences acoustiques règlementaires sont les suivantes : . | l'Arrêté du 30 juin 1999 relatif aux caractéristiques acoustiques des bâtiments d'habitation fixe comme suit les valeurs maximales du niveau de pression acoustique engendré par les bouches de ventilation, le bruit de l'unité de ventilation pouvant être négligé dès lors que les exigences de 6.3.3 sont respectées ; . | le bruit propre des bouches qui ne doit pas induire en débit minimal un niveau de pression normalisé (LnAT) dans les pièces, supérieur à : . | 30 dB(A) dans les pièces principales ; . | 35 dB(A) dans les cuisines lorsque toutes les bouches sont au débit minimal ; . | . | l'interphonie entre logement qui est traitée par l'Arrêté du 30 juin 1999. | .

---

## Annexe E (informative)  Exemple de débits de dimensionnement pour le calcul des pertes de charges en logement collectif

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/annexe-e-informative-exemple-de-debits-de-dimensionnement-pour-le-calcul-des-pertes-de-charges-en-logement-collectif-html)*

La configuration de logement pris en exemple est la suivante : . Figure E.1  Configuration étudiée . Le tableau ci-après fournit les valeurs de débits à considérer pour le calcul des pertes de charges. Avec : . | Cu = Cuisine . | S = Salle de bain . | SW = Salle de bain avec WC commun . | W = WC . | . Tableau E.1  Exemple de débits de dimensionnement du réseau individuel . Le calcul des pertes de charge se fait selon les étapes suivantes : . | Pertes de charge maximales sur le réseau individuel. | Pertes de charge maximales sur le réseau collectif. | Pertes de charge maximales aux confluences. | . Tableau E.2  Exemple de débits de dimensionnement du réseau collectif . NOTE 1 k = 0,6 parce que les 5 dispositifs sont temporisés - Voir 5.1.8 de la Partie 1-1-1. NOTE 2 Qdim max et Qdim min définis dans le 5.1.7. NOTE 3 Qdim max réseau et Qdim min réseau définis dans le 5.1.7. E.1  Pertes de charge maximales sur le réseau individuel . Les pertes de charges maximales du réseau individuel doivent être calculées avec les débits de la figure ci-après : . Figure E.2  Valeur de débit considéré pour le calcul des pertes de charge maximale du réseau individuel . E.2  Pertes de charge maximales sur le réseau collectif . Les pertes de charges maximales du réseau collectif doivent être calculées avec les débits de la figure ci-après : . Figure E.3  Valeur de débit considéré pour le calcul des pertes de charge maximale du réseau collectif . E.3  Pertes de charge maximales aux confluences . Les pertes de charges maximales des confluences le long de la colonne collective doivent être calculées avec les débits de la figure ci-après : . Figure E.4  Valeur de débit considéré pour le calcul des pertes de charge maximale aux confluences . | La perte de charges de la confluence C1lat se calcule avec le débit de 76,2 m3/h ; . | Les pertes de charges des confluences C2lat et C2rect se calculent avec les débits de 76,2 m3/h et de 107,5 m3/h ; . | Les pertes de charges des confluences C3lat et C3rect se calculent avec les débits de 141,1 m3/h et de 183,7 m3/h ; . | Les pertes de charges des confluences C4lat et C4rect se calculent avec les débits de 141,1 m3/h et de 324,8 m3/h ; . | Les pertes de charges des confluences C5lat et C5rect se calculent avec les débits de 211,7 m3/h et de 465,9 m3/h. | .

---

## Annexe F (informative)  Effet du tirage thermique

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/annexe-f-informative-effet-du-tirage-thermique-html)*

La prise en compte des effets du tirage thermique pour le calcul des valeurs extrêmes de la dépression aux bouches peut être faite de la manière suivante. Le tirage thermique, exprimé en pascals, doit être pris égal au produit de la dénivellation h du conduit collectif vertical, exprimée en mètres, par un coefficient égal à : . | 1 en zones H1 ; . | 0,85 en zones H2 ; . | 0,75 en zone H3. | . Les zones H1 H2 H3 sont celles définies dans le Décret n° 2006-592 du 24 mai 2006 relatif aux caractéristiques thermiques et à la performance énergétique des constructions. La dénivellation h est égale à la différence de hauteur entre le rejet de l'unité de ventilation et la bouche d'extraction la plus éloignée. Il peut, en cas de vent, y avoir gêne acoustique par augmentation du débit aux bouches d'extraction ; cette gêne, surtout sensible dans certaines zones géographiques, est en tout état de cause limitée aux périodes ventées. Les effets climatiques tendent à accentuer les fluctuations de différence de pression de part et d'autre des bouches d'extraction. Dans certains cas particuliers, tels qu'immeubles de grande hauteur (h &gt; 50 m), il est nécessaire de tenir compte des effets climatiques.

---

## Composition de la commission de normalisation

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-1-4-avril-2017/composition-de-la-commission-de-normalisation-html)*

Composition de la commission de normalisation Président : M FORQUET . Secrétariat : M LE COZ - UECF/BNTEC . | M AUDIGANE SYNDICAT DES ENERGIES RENOUVELABLES . | M AVONDO SOCOTEC . | M BERGER GrDF . | MME BERNARD ALLIE AIR SARL . | MME BIANCHINA COSTIC . | M BODIN MVN . | M BONNIERE AIR EFFICIENCE . | MME BOUSSERT CSFE . | M CABOT CAPEB . | M CACHOT FRANCE AIR . | M CARRIE ALLIE AIR SARL . | M DEROUBAIX ADEME . | M DRUETTE POUJOULAT . | M DUFOUR ANJOS VENTILATION . | M DUVOYE QUALIGAZ . | M FAUPIN ACTHYS . | M FORQUET UECF . | MME GHETU PROMOTELEC . | M GOLAZ LINDAB . | M HENRY VENTIL PUR HABITAT / UECF-FFB . | M HOUE QUALI-TE . | M JARDINIER AERECO . | M LAMARRE UNICLIMA . | M LAURENT BNTEC . | M MALLEREAU CHINVEST SA . | MME MALOSSE ATLANTIC Climatisation et Ventilation . | M MASSON SARETEC . | M MONDINA VTI AERAULIQUE . | MME MOURADIAN CETIAT . | M NAVES CAPEB UNA CPC . | M PIRIOU CSTB . | M POUX SNI . | M REMY AFNOR . | M ROSSATO AFG . | M ROUYER ALDES AERAULIQUE . | M ROZAIN UNM . | M THIAULT LCPP . | M TOUZARD CAPEB . | M VAL ASTATO . | MME WALL-RIBOT EDF-R&amp;D Département ENERBAT . | M WILLIG CETEN/APAVE INTERNATIONAL . | .

---
