# NF DTU 68.3 — Installations De Ventilation Mecanique
## Partie P1-2 (avril 2017)

Source : https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-2-avril-2017/

---

## 1  Domaine d'application

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-2-avril-2017/1-domaine-d-application-html)*

Le présent document fixe les critères généraux de choix des matériaux utilisés pour l'exécution des ouvrages d'installations de ventilation dans le champ d'application du NF DTU 68.3 P1-1-1, P1-1-2, P1-1-3 et P1-1-4.

---

## 2  Références normatives

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-2-avril-2017/2-references-normatives-html)*

Ce document comporte par référence datée ou non datée des publications d'autres publications. Ces références normatives sont citées aux endroits appropriés dans le texte. Pour les références datées, les amendements ou révisions ultérieurs de l'une quelconque de ces publications ne s'appliquent à ce document que s'ils ont été incorporés par amendement ou révision. Pour les références non datées, la dernière édition de la publication à laquelle il est fait référence s'applique. NF D 35-302, Tuyaux et coudes de fumée en tôle NF D 35-323, Appareils de production instantanée d'eau chaude pour usages sanitaires utilisant les combustibles gazeux et destinés à être raccordés à une installation d'évacuation mécanique des produits de combustion NF D 35-326, Appareils de production instantanée d'eau chaude pour usages sanitaires fonctionnant à l'air propané 25 MJ/m3 et à l'air butané 24 MJ/m3 (sur PCI) et destinés à être raccordés à une installation d'évacuation mécanique des produits de la combustion NF D 35-337, Chaudières de puissance utile inférieure ou égale à 70 kW utilisant les combustibles gazeux pour le chauffage central par l'eau chaude destinées à être raccordées à une installation d'évacuation mécanique des produits de combustion NF D 35-413, Chaudières à brûleurs atmosphériques de puissance utile inférieure ou égale à 70 kW fonctionnant à l'air propané 25 MJ/m3 et à l'air butané 24 MJ/M3 (sur PCI) pour le chauffage central par l'eau chaude destinées à être raccordées à une installation d'évacuation mécanique des produits de la combustion NF E 51-711, Composants de ventilation mécanique contrôlée (VMC) - Bouches d'extraction pour VMC gaz - Caractéristiques et aptitudes à la fonction NF E 51-713, Composants de ventilation mécanique contrôlée (VMC) - Bouches d'extraction pour VMC - Caractéristiques et aptitude à la fonction NF E 51-732, Composants de ventilation mécanique contrôlée - Entrées d'air en façade - Caractéristiques et aptitude à la fonction NF E 51-763, Ventilation des bâtiments - Centrales de ventilation mécanique double flux pour la ventilation des logements collectifs - Méthode d'essai NF EN 573, Aluminium et alliages d'aluminium - Composition chimique et forme des produits corroyés (indice de classement : A 02-120) NF EN 1506, Ventilation des bâtiments - Conduits en tôle et accessoires à section circulaire - Dimensions (indice de classement : E 51-715) NF EN 12237, Ventilation des bâtiments - Réseau de conduits - Résistance et étanchéité des conduits circulaires en tôle (indice de classement : E 51-717) NF EN 13141-1, Ventilation des bâtiments - Essais de performance des composants/produits pour la ventilation des logements - Partie 1 : Dispositifs de transfert d'air montés en extérieur et intérieur (indice de classement : E 51-729-1) NF EN 13141-6, Ventilation des bâtiments - Essais de performance des composants/produits pour la ventilation des logements - Partie 6 : Kits pour systèmes de ventilation par extraction pour logements individuels (indice de classement : E 51-729-6) NF EN 13141-7, Ventilation des bâtiments - Essais de performances des composants/produits pour la ventilation des logements - Partie 7 : Essais de performance des centrales doubles flux (y compris la récupération de chaleur) pour les systèmes de ventilation mécaniques prévus pour des logements individuels (indice de classement : E 51- 729-7) NF EN 13180, Ventilation des bâtiments - Réseau de conduits - Dimensions et prescriptions mécaniques pour les conduits flexibles (indice de classement : E 51-708) NF EN ISO 9227, Essais de corrosion en atmosphères artificielles - Essais aux brouillards salins (indice de classement : A 05-101) .

---

## 3  Composants des installations de ventilation

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-2-avril-2017/3-composants-des-installations-de-ventilation-html)*

3.1  Entrées d'air . Les entrées d'air sont équipées d'un auvent extérieur destiné à prévenir la pénétration d'eau de pluie, et d'un déflecteur intérieur. Ces éléments doivent être facilement démontables de façon à permettre leur nettoyage régulier. Les entrées d'air utilisées doivent, associées le cas échéant à leurs accessoires (grilles anti-insectes, manchons acoustiques, ...), avoir fait l'objet d'un essai de caractérisation aéraulique selon la norme d'essai NF EN 13141-1, avec mention de leur débit-type. Les entrées d'air non asservies doivent satisfaire les critères définis dans la NF E 51-732, qui s'appuie sur la norme d'essai NF EN 13141-1. NOTE 1 Elles sont caractérisées par leur nature fixe ou autoréglable, par leur module, et pour les entrées d'air destinées à être utilisées en zone de bruit, par leur isolement acoustique Dn,e,w+Ctr. Selon la NF E 51-732, le module d'une entrée d'air autoréglables est égal au débit, exprimé en mètres cubes par heure, traversant cette entrée d'air lorsqu'on lui applique une différence de pression de 20 Pa. En vue d'assurer une protection contre les courants d'air gênants, ces entrées d'air doivent être : . | soit de type autoréglable ; . | soit de protection au moins équivalente à celle d'entrées d'air autoréglables vis-à-vis des courants d'air gênants. | . NOTE 2 Cette information peut se trouver dans les Avis Technique1. 1) Ou son équivalent dans les conditions indiquées dans l'avant-propos. 3.2  Matériaux d'étanchéité . Les matériaux utilisés pour assurer l'étanchéité à l'air des conduits et équipements doivent répondre aux exigences suivantes : . | tenue aux températures compatibles aux appareils à gaz raccordés ; . | tenue chimique à l'eau condensée, dans le cas où le conduit traverse des volumes non chauffés (locaux, gaines techniques, etc.) ; . | tenue aux agents atmosphériques pour les matériaux qui y sont exposés ; . | tenue au vieillissement. | . NOTE Ces exigences sont réputées satisfaites si l'on utilise des matériaux tels que bandes adhésives, bandes thermorétractables, mastic silicone, colle, bagues de joint à lèvre ou autres garnitures d'étanchéité, dont il est spécifié explicitement par le fabricant qu'ils peuvent être employés pour la réalisation d'une installation de ventilation. 3.3  Conduits métalliques . Les conduits, s'ils sont spécifiés en aluminium, doivent être de nuance AW-1050, AW-3003 ou AW-8011 selon la NF EN 573. NOTE 1 Ces nuances correspondent respectivement aux anciennes appellations françaises A5, A-M1 ou A-Fe Si. Les conduits, s'ils sont spécifiés en acier inoxydable, doivent être de nuance 18.8 (acier austénitique au chrome nickel) ; l'acier ferritique au chrome à 17 % (F17) est également admis. Les conduits, s'ils sont spécifiés en acier galvanisé, doivent avoir une nuance (exemple : Zxxx) associé ou non à un traitement de surface (exemple : Zxxx + y-y-y), lui permettant de garantir l'intégrité et la pérennité du réseau aéraulique. NOTE 2 Cette condition est considérée comme respectée si après 98 heures de test au brouillard salin, et suivant les spécifications de test de la NF EN ISO 9227, moins de 30 % de la surface du composant testé est recouvert de rouille « rouge ». 3.4  Bouches d'extraction et d'insufflation . Pour chaque bouche, les limites d'utilisation en pression sont définies dans le rapport d'essai. 3.4.1  Marquage . Les bouches mises en oeuvre présentent, d'origine, un marquage spécifiant au minimum leur débit nominal et leur plage de fonctionnement en pression. 3.4.2  Pièces d'adaptation . Lorsque la mise en oeuvre des bouches nécessite l'emploi d'une ou plusieurs pièces d'adaptation (cadre de fixation, virole, ...), ces pièces doivent être réalisées dans les matériaux suivants : alliages d'aluminium, acier laqué ou acier inoxydable ou acier galvanisé, plastique. La jonction entre ces pièces et la bouche doit être étanche à l'air. NOTE Les pièces d'adaptation proposées par le fabricant de bouches sont réputées présenter les caractéristiques requises d'étanchéité. | Bouches d'extraction . | . Les bouches d'extraction desservant des appareils à gaz raccordés à la VMC doivent être conformes à la NF E 51-711. Les bouches d'extraction autoréglables ne desservant pas des appareils à gaz raccordés, et qui ne sont pas des bouches asservies à la mesure d'un polluant atmosphérique, doivent être conformes à la NF E 51-713. 3.5  Réseau collecteur en installations collectives . 3.5.1  Prescriptions générales . Les réseaux collecteurs des installations collectives sont réalisés en conduit rigides. 3.5.1.1  Caractéristiques des conduits rigides . Les conduits rigides sont réalisés dans l'un ou l'autre des matériaux suivants : . | Aluminium ; . | acier inoxydable ; . | acier galvanisé, dans les cas définis au Tableau 1. | . Tableau 1  Cas où l'emploi d'acier galvanisé est admis . 3.5.1.2  Diamètre et épaisseur . Quel que soit le matériau utilisé, les diamètres nominaux définis dans les NF EN 1506 et NF EN 12237 sont retenus. 3.5.2  Conduits de liaison - prescriptions complémentaires . Les caractéristiques des conduits rigides sont spécifiées au 4.3.2. L'emploi de conduits semi-rigides ou flexibles n'est admis que si leurs caractéristiques minimales sont les suivantes : . | conduits ne desservant pas d'appareil à gaz raccordé : aluminium d'épaisseur minimale 0,12 mm ou acier inoxydable d'épaisseur minimale 0,1 mm ; . | conduits desservant des appareils à gaz de type classique : aluminium d'épaisseur minimale 0,3 mm ou acier inoxydable d'épaisseur minimale 0,1 mm. | . Les diamètres des conduits flexibles sont définis dans la NF EN 13180. 3.5.3  Réseau horizontal de collecte . 3.5.3.1  Souches (té ou caisson) . Les souches sont équipées d'un couvercle permettant leur visite. 3.5.3.2  Manchettes souples de raccordement . Les manchettes sont classées M0 (ou A2-s1, d0 dans le classement européen). 3.6  Réseau individuel en logement individuel ou collectif . Lorsque les réseaux individuels sont situés dans la partie commune à plusieurs logements (ex : combles dans un logement collectif), ils doivent répondre aux prescriptions du 3.5.1. Lorsque les réseaux individuels sont situés à l'intérieur du logement, ils peuvent être rigides, semi-rigides ou souples. 3.7  Extracteur ou unité de ventilation . Pour une application en maison individuelle, les essais produits sont conformes à la NF EN 13141-6 pour un système simple flux ou la NF EN 13141-7 pour un système double flux. Pour une application en logement collectifs, les essais produits sont conformes à la NF E 51-763. NOTE Les unités de ventilation pour logements collectifs qui contribuent aux exigences réglementaires en matière d'incendie respectent la réglementation en vigueur à la date de publication du présent document. 3.8  Autres composants . 3.8.1  Clapets terminaux . Les clapets terminaux sont associés à une bouche d'extraction ; les caractéristiques aérauliques et acoustiques de l'ensemble sont déterminées de la même façon que pour les bouches d'extraction autoréglables. Leur classement au feu est caractérisé par leur degré coupe-feu. 3.8.2  Organes d'équilibrage . NOTE 1 Il s'agit notamment des bouches, têtes des branches, registre du ventilateur, etc. NOTE 2 Le concepteur spécifie la perte de charge de ces organes dans les conditions de fonctionnement de l'installation ou la gamme de pression pour les régulateurs auto-réglables. Les organes d'équilibrage sont choisis en fonction de leurs caractéristiques par rapport à la conception du réseau de ventilation : débits des bouches, pressions en amont des registres, tension, intensité et vitesse du ventilateur, température du réseau lors de l'opération, etc. 3.8.3  Dispositifs atténuateurs de bruit . Lorsque des dispositifs atténuateurs de bruit sont utilisés, ils sont choisis tels que la conception des matériaux et leur enveloppe puissent assurer leur maintien et durabilité dans le temps. NOTE 1 Cette disposition vise, entre autres, à prévenir une obstruction possible du conduit par des matériaux insuffisamment maintenus. Lors d'un montage vertical, l'évacuation d'eau dans l'absorbant doit être prévue. De façon à permettre le contrôle de leur maintien, ces dispositifs ne peuvent être mis en oeuvre que dans des parties aisément accessibles (souches, ...). La mise en oeuvre de ces dispositifs ne doit pas avoir pour effet de diminuer les débits d'air extraits. L'emploi d'un matériau atténuateur de bruit hydrophile n'est pas admis lorsqu'il est situé contre une paroi en acier galvanisé. NOTE 2 Ces matériaux peuvent être le siège de condensations préjudiciables à la durabilité du réseau. 3.8.4  Bypass . L'activation de la fonction bypass est automatique, elle doit avoir une dérogation manuelle. 3.8.5  Rejet d'air et prise d'air . Le rejet d'air et la prise d'air ont une perte de charge inférieure à 25 Pa pour un débit de 200 m3/h.

---

## 4  Composants spécifiques aux installations VMC-Gaz

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-2-avril-2017/4-composants-specifiques-aux-installations-vmc-gaz-html)*

4.1  Bouches VMC gaz . Les bouches de VMC gaz doivent répondre à la NF E 51-711 pour leurs caractéristiques et aptitude à la fonction. 4.2  Appareils à gaz raccordés . 4.2.1  Caractéristiques . 4.2.1.1  Généralités . NOTE 1 Aux termes de l'Article 4 de l'arrêté relatif aux règles techniques et de sécurité applicables aux installations de gaz combustible et d'hydrocarbures liquéfiés situés à l'intérieur des bâtiments d'habitation ou de leurs dépendances modifié, les appareils à gaz raccordés doivent être conformes aux normes françaises rendues obligatoires les concernant ou, à défaut de telles normes, avoir fait l'objet d'un agrément préalable délivré par le Ministère chargé des gaz et des carburants. La liste des normes d'application obligatoire figure dans l'Arrêté du 22 octobre 1980 qui est périodiquement remis à jour. A la date de parution du présent document, celles concernant les appareils raccordables à une VMC-Gaz (NF D 35-323, NF D 35-326, NF D 35-337 et NF D 35-413) ne visent que les appareils à gaz de type classique. NOTE 2 Les appareils à condensation sont, dans l'attente d'une norme les concernant, soumis à la procédure d'agrément ministériel ; le numéro d'agrément est porté sur la plaque signalétique. Les agréments imposent parfois des conditions complémentaires, par exemple type de bouche sur laquelle l'appareil doit être obligatoirement raccordé, obligation d'installer un dispositif de sécurité collective. NOTE 3 La marque NF « appareil à gaz » ou son équivalent dans les conditions indiquées dans l'avant-propos, vaut la preuve de la conformité du produit aux exigences du présent document (conformité aux normes et exigences complémentaires éventuellement spécifiées). 4.2.1.2  Système individuel de sécurité intégré à l'appareil . Tout appareil à gaz raccordé doit comporter un dispositif interne d'asservissement destiné à provoquer son arrêt automatique en cas de refoulement de ses produits de combustion consécutif à une défaillance de l'extraction mécanique. NOTE Les appareils conformes aux normes obligatoires citées ci-dessus (NOTE 1 au 4.2.1.1) ou bien faisant l'objet d'un agrément ministériel sont équipés d'un tel dispositif d'asservissement. 4.2.1.3  Coupe-tirage . Le coupe-tirage doit être incorporé à l'appareil ou fourni avec l'appareil. NOTE Les appareils conformes aux normes obligatoires citées ci-dessus (NOTE 1 au 4.2.1.1) sont équipés de coupetirage. 4.3  Conduit de raccordement . Le conduit de raccordement, la bouche et le conduit de liaison doivent être en matériau compatible avec l'évacuation des produits de combustion. NOTE Ceci ne s'applique donc pas aux conduits de liaison desservant des bouches de VMC sanitaires. 4.3.1  Conduit de raccordement flexible . Le conduit de raccordement flexible ainsi que, le cas échéant, les pièces d'adaptation doivent être réalisés en aluminium ou en acier inoxydable. NOTE Toute autre solution respectant les exigences de l'Article 18 I B2 de l'Arrêté du 2 août 1977, peut être retenue. 4.3.2  Conduit de raccordement rigide . 4.3.2.1  Matériaux . NOTE 1 Les conduits de raccordement rigides sont en tube agrafé longitudinalement ou en spirale. Les conduits de raccordement rigides sont réalisés en aluminium, acier inoxydable ou acier émaillé vitrifié sur ses deux faces. L'acier galvanisé n'est admis que si le conduit est accessible et qu'il n'y a pas de possibilité de condensation. NOTE 2 Il y a possibilité de condensation lorsque la chaudière est à condensation ou bien lorsque le conduit de raccordement traverse, sans être calorifugé, des locaux non chauffés. 4.3.2.2  Diamètre et épaisseur . Les éléments constitutifs du conduit (parties droites, coudes) doivent avoir un diamètre conforme à la norme NF D 35-302. NOTE 1 Le respect de cette prescription est, pour les tuyaux et coudes en tôle de diamètres nominaux compris entre 83 et 167 mm, rendu obligatoire par l'Arrêté du 9 avril 1981. Ils doivent présenter une épaisseur compatible avec leur bonne tenue mécanique. Exemple pour un diamètre de : . | 66 mm, l'épaisseur minimale est de 0,5 mm ; . | 93 à 167 mm, l'épaisseur minimale est de 0,6 mm ; . | 180 à 200 mm, l'épaisseur minimale est d'1 mm. | . NOTE 2 Selon la NF D 35-302, l'épaisseur des éléments de conduits de raccordement en tôle ne peut être inférieure à 0,5 mm. 4.3.2.3  Section . Le conduit doit être d'un diamètre nominal au moins égal au diamètre de la buse de raccordement de l'appareil à gaz.

---

## Installations de ventilation mécanique

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-2-avril-2017/page-de-garde-html)*

Partie 1-2 : Critères généraux de choix des matériaux .  Building works - Mecanical ventilation installations - Part 1-2 : General criteria for selection of materials  Bauartein - Kontrollierte Wohnraumlüftung - Teil 1-2 : Allgemeine Kriterien für die Materialauswahl Statut . Norme française homologuée par décision du Directeur Général d'AFNOR. Remplace la norme homologuée NF DTU 68.3 P1-2, de juin 2013. Correspondance . À la date de publication du présent document, il n'existe pas de travaux de normalisation internationaux ou européens traitant du même sujet. Résumé . Le présent document fixe les critères généraux de choix des matériaux utilisés pour l'exécution des ouvrages d'installations de ventilation dans le champ d'application de la norme NF DTU 68.3 P1-1-1, P1-1-2, P1-1-3 et de la nouvelle Partie P1-1-4 (CCT) introduisant le double-flux. Descripteurs . Thésaurus International Technique : bâtiment, contrat, installation, logement d'habitation, ventilation mécanique contrôlée, conditions d'exécution, choix, matériau, composant, amenée d'air, matériau d'étanchéité, conduit aéraulique, conduit métallique, bouche d'air, extracteur d'air, bâtiment à usage collectif, conduit rigide, caractéristique, dimension, conduit flexible, appareil raccorde à un conduit, appareil à gaz, bâtiment à usage individuel, diminution du bruit. Modifications . Par rapport au document remplacé, révision pour introduire les exigences relatives à la VMC double-flux. © AFNOR - 2017 .

---

## Sommaire

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-2-avril-2017/sommaire-html)*

. | Composition de la commission de normalisation | Avant-propos commun à tous les DTU | 1 Domaine d'application | 2 Références normatives | 3 Composants des installations de ventilation . | 3.1 Entrées d'air | 3.2 Matériaux d'étanchéité | 3.3 Conduits métalliques | 3.4 Bouches d'extraction et d'insufflation . | 3.4.1 Marquage | 3.4.2 Pièces d'adaptation | . | 3.5 Réseau collecteur en installations collectives . | 3.5.1 Prescriptions générales . | 3.5.1.1 Caractéristiques des conduits rigides | 3.5.1.2 Diamètre et épaisseur | . | 3.5.2 Conduits de liaison - prescriptions complémentaires | 3.5.3 Réseau horizontal de collecte . | 3.5.3.1 Souches (té ou caisson) | 3.5.3.2 Manchettes souples de raccordement | . | . | 3.6 Réseau individuel en logement individuel ou collectif | 3.7 Extracteur ou unité de ventilation | 3.8 Autres composants . | 3.8.1 Clapets terminaux | 3.8.2 Organes d'équilibrage | 3.8.3 Dispositifs atténuateurs de bruit | 3.8.4 Bypass | 3.8.5 Rejet d'air et prise d'air | . | . | 4 Composants spécifiques aux installations VMC-Gaz . | 4.1 Bouches VMC gaz | 4.2 Appareils à gaz raccordés . | 4.2.1 Caractéristiques . | 4.2.1.1 Généralités | 4.2.1.2 Système individuel de sécurité intégré à l'appareil | 4.2.1.3 Coupe-tirage | . | . | 4.3 Conduit de raccordement . | 4.3.1 Conduit de raccordement flexible | 4.3.2 Conduit de raccordement rigide . | 4.3.2.1 Matériaux | 4.3.2.2 Diamètre et épaisseur | 4.3.2.3 Section | . | . | . | .

---

## Avant-propos commun à tous les DTU

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-2-avril-2017/avant-propos-commun-a-tous-les-dtu-html)*

Les normes NF DTU sont des normes particulières qui sont composées de plusieurs parties : . | Partie 1-1 : Cahier des clauses techniques types (CCT) . | Partie 1-2 : Critères généraux de choix des matériaux (CGM) . | Partie 2 : Cahier des clauses administratives spéciales types (CCS) . | Eventuellement Partie 3 et suivantes. | . Chaque partie d'un NF DTU constitue un cahier des clauses types d'un marché de travaux entre l'entrepreneur et son client applicables contractuellement à des marchés de travaux de bâtiment. La Partie 1-1 et la Partie 1-2 sont conçues en vue d'être nommées dans les clauses techniques du marché, la Partie 2 est conçue pour être nommée dans les clauses administratives du marché. Avant la conclusion du marché, les normes NF DTU sont destinées à être des pièces intégrées au dossier de consultation des entreprises. Les NF DTU se réfèrent, pour la réalisation des travaux, à des produits ou procédés de construction, dont l'aptitude à satisfaire aux dispositions techniques des NF DTU est reconnue par l'expérience. Si le présent document se réfère à une certification de produit, le titulaire du marché pourra proposer au maître d'ouvrage des produits qui bénéficient de modes de preuve en vigueur dans d'autres Etats Membres de l'Espace économique européen, qu'il estime équivalents et qui sont attestés par des organismes accrédités par des organismes signataires des accords dits « E. A. ». Si le présent document se réfère exceptionnellement à un Avis Technique ou à un Document Technique d'Application selon l'Arrêté du 21 mars 2012, le titulaire du marché pourra proposer au maître d'ouvrage des produits qui bénéficient d'une évaluation d'aptitude à l'emploi en vigueur dans d'autres Etats Membres de l'Espace économique européen, qu'il estime équivalente et qui est délivrée par un organisme tiers reconnu officiellement dans l'Etat Membre pour le domaine concerné. Dans tous les cas, le titulaire du marché devra alors apporter au maître d'ouvrage les éléments de preuve qui sont nécessaires à l'appréciation de l'équivalence. L'acceptation par le maître d'ouvrage d'une telle équivalence suppose que tous les documents justificatifs de cette équivalence lui soient présentés au moins un mois avant tout acte constituant un début d'approvisionnement. Le maître d'ouvrage dispose d'un délai de trente jours calendaires pour accepter ou refuser l'équivalence du produit ou procédé proposé. Tout produit ou procédé livré sur le chantier, pour lequel l'équivalence n'aurait pas été acceptée par le maître d'ouvrage, est réputé en contradiction avec les clauses du marché et devra être immédiatement retiré, sans préjudice des frais directs ou indirects de retard ou d'arrêt de chantier.

---

## Composition de la commission de normalisation

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p1-2-avril-2017/composition-de-la-commission-de-normalisation-html)*

Composition de la commission de normalisation Président : M FORQUET . Secrétariat : M LE COZ - UECF/ BNTEC . | M AUDIGANE SYNDICAT DES ENERGIES RENOUVELABLES . | M AVONDO SOCOTEC . | M BERGER GrDF . | MME BERNARD ALLIE AIR SARL . | MME BIANCHINA COSTIC . | M BODIN MVN . | M BONNIERE AIR EFFICIENCE . | MME BOUSSERT CSFE . | M CABOT CAPEB . | M CACHOT FRANCE AIR . | M CARRIE ALLIE AIR SARL . | M DEROUBAIX ADEME . | M DRUETTE POUJOULAT . | M DUFOUR ANJOS VENTILATION . | M DUVOYE QUALIGAZ . | M FAUPIN ACTHYS . | M FORQUET UECF . | MME GHETU PROMOTELEC . | M GOLAZ LINDAB . | M HENRY VENTIL PUR HABITAT / UECF-FFB . | M HOUE QUALI-TE . | M JARDINIER AERECO . | M LAMARRE UNICLIMA . | M LAURENT BNTEC . | M MALLEREAU CHINVEST SA . | MME MALOSSE ATLANTIC Climatisation et Ventilation . | M MASSON SARETEC . | M MONDINA VTI AERAULIQUE . | MME MOURADIAN CETIAT . | M NAVES CAPEB UNA CPC . | M PIRIOU CSTB . | M POUX SNI . | M REMY AFNOR . | M ROSSATO AFG . | M ROUYER ALDES AERAULIQUE . | M ROZAIN UNM . | M THIAULT LCPP . | M TOUZARD CAPEB . | M VAL ASTATO . | MME WALL-RIBOT EDF-R&amp;D Département ENERBAT . | M WILLIG CETEN/APAVE INTERNATIONAL . | .

---
