# NF DTU 68.3 — Installations De Ventilation Mecanique
## Partie P2 (avril 2017)

Source : https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p2-avril-2017/

---

## 1  Domaine d'application

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p2-avril-2017/1-domaine-d-application-html)*

Le présent document propose des clauses administratives spéciales types aux marchés de travaux d'exécution des installations de ventilation, dans le champ d'application des NF DTU 68.3 P1-1-1, P1-1-2, P1-1-3 et P1-1-4. Il s'applique soit aux cas où le marché comprend à la fois les études de conception et de dimensionnement et les travaux d'exécution, soit aux cas où le marché ne comprend que les travaux d'exécution conformément au 3.1 du présent document. NOTE Dans ce qui suit, l'entreprise réalisant les travaux d'exécution est nommée l'installateur.

---

## 2  Références normatives

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p2-avril-2017/2-references-normatives-html)*

Les documents de référence suivants sont indispensables pour l'application du présent document. Pour les références datées, seule l'édition citée s'applique. Pour les références non datées, la dernière édition du document de référence s'applique (y compris les éventuels amendements) . NF DTU 24.1 P2, Travaux de bâtiment - Travaux de fumisterie - Systèmes d'évacuation des produits de combustion desservant un ou des appareils - Partie 2 : Cahier des clauses techniques - Règles spécifiques d'installation des systèmes d'évacuation des produits de combustion desservant un ou des appareils raccordés dits de type B utilisant des combustibles gazeux (indice de classement : P 51-201) NF DTU 61.1, Travaux de bâtiment - Installations de gaz dans les locaux d'habitation - Partie 3 : Cahier des clauses techniques - Dispositions particulières hors évacuation des produits de combustion (indice de classement : P 45-204) NF DTU 68.3 P1-1-1, Travaux de bâtiment - Installations de ventilation mécanique - Partie 1-1-1 : Règles générales de calcul, dimensionnement et mise en oeuvre - Cahier des clauses techniques types (indice de classement : P 50-413-1-1-1) NF DTU 68.3 P1-1-2, Travaux de bâtiment - Installations de ventilation mécanique - Partie 1-1-2 : Ventilation mécanique contrôlée autoréglable - Règles de calcul, dimensionnement et mise en oeuvre - Cahier des clauses techniques types (indice de classement : P 50-413-1-1-2) NF DTU 68.3 P1-1-3, Travaux de bâtiment - Installations de ventilation mécanique - Partie 1-1-3 : Ventilation mécanique contrôlée gaz - Règles de calcul, dimensionnement et mise en oeuvre - Cahier des clauses techniques types (indice de classement : P 50-413-1-1-3) NF DTU 68.3 P1-1-4, Travaux de bâtiment - Installations de ventilation mécanique - Partie 1-1-4 : VMC double flux - Règles de calcul, dimensionnement et mise en oeuvre - Cahier des clauses techniques types (indice de classement : P 50-413-1-1-4) NF DTU 68.3 P1-2, Travaux de bâtiment - Installations de ventilation mécanique - Partie 1-2 : Critères généraux de choix des matériaux (indice de classement : P 50-413-1-2) .

---

## 3  Consistance des travaux objets du marché

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p2-avril-2017/3-consistance-des-travaux-objets-du-marche-html)*

3.1  Généralités . L'installateur effectue la fourniture et la pose du matériel et des composants conformément aux documents du marché. L'installateur n'a pas à sa charge le raccordement des appareils qu'il n'a pas lui-même fourni. 3.2  Travaux faisant partie du marché . Sauf dispositions contraires des Documents Particuliers du Marché (DPM), les travaux objets du présent marché comprennent : . | Les études de conception et de dimensionnement des installations ; . | La justification des calculs ; . NOTE 1 Lorsque le marché ne comprend pas ces études, il est remis à l'installateur le Dossier technique tel que proposé au A.2. de l'Annexe A et dans le NF DTU 68.3 P1-1-1, P1-1-2, P1-1-3 et P1-1-4. Lorsqu'il comprend ces études, la date de remise du dossier est précisée dans les DPM, elle intervient généralement avant exécution des travaux. | La fourniture, la pose et le réglage de tous les composants constituant le système de ventilation défini dans le présent NF DTU 68.3 ; . | En VMC double flux, la fourniture, la pose et le réglage de tous les composants constituant le système de ventilation défini dans le présent NF DTU 68.3 y compris les bouches d'insufflation ; . | Les spécifications relatives au dimensionnement et le type des amenées d'air ; . | La fourniture et la pose des éventuelles canalisations d'évacuation de l'eau condensée dans le réseau horizontal, jusqu'aux attentes Eaux Usées ; . | Dans le cas d'un conduit métallique, les canalisations d'évacuation de l'eau condensée en habitat collectif entre le pied du conduit collecteur vertical et les attentes eaux usées ; . | Dans le cas de la maison individuelle, tous les raccordements électriques liées au système (alimentation, asservissement, alarmes, etc.) ; . | La fourniture, dans le cas de traversée de terrasse, du fourreau et la fourniture et la mise en oeuvre du calfeutrement à l'air entre le fourreau et le té-souche ; . | Les réglages, les essais, la mise en service de l'installation et les vérifications définies dans les Parties P1-1-1, P1-1-2, P1-1-3 et P1-1-4 du NF DTU 68.3 ; . | La fourniture du dossier de récolement défini au A.3 de l'Annexe A. NOTE 2 Dans le cas des installations de VMC-Gaz, le dossier de récolement tient lieu des documents techniques visés à l'Article 3 de l'Arrêté du 25 avril 1985. | . 3.3  Travaux ne faisant pas partie du marché . 3.3.1  Cas général . Sauf dispositions contraires des DPM, les travaux objets du présent marché ne comprennent pas : . | En VMC simple flux, la fourniture et la pose des entrées d'air (En menuiserie, en maçonnerie...) et de ses accessoires ; . NOTE 1 Dans tous les cas, le percement éventuel des menuiseries de façon à permettre la pose des entrées d'air doit être effectuée lors de leur fabrication, conformément aux prescriptions du fabricant, ce qui exclut tout percement sur chantier. | La fourniture et la pose des appareils à gaz raccordés ; . NOTE 2 La mise en oeuvre des appareils à gaz raccordés s'effectue conformément aux exigences des NF DTU concernés . | Dans le cas d'un conduit maçonné, les canalisations d'évacuation de l'eau condensée en habitat collectif entre le pied du conduit collecteur vertical et les attentes eaux usées ; . | Le raccordement électrique entre le système d'extraction ou d'insufflation et le boîtier de raccordement existant à proximité immédiate de l'appareil ; . | La réalisation et le raccordement du câble d'alimentation électrique sur le boîtier de connexion du système d'extraction (groupes d'extraction, bouches électriques, clapets motorisés, etc.) ou d'insufflation, des asservissements, de sécurité collective, d'alarme ou de report d'alarme, ces travaux étant réalisés suivant les réglementations particulières en vigueur ; . | La réalisation des passerelles de franchissement du réseau horizontal de collecte ; . | Les percements de cloisons porteuses dans les bâtiments existants ; . | La réalisation du dispositif de visite sur la gaine technique d'un conduit collecteur en installations collectives ; . | La réalisation de la ventilation de la gaine du conduit de refoulement dans le cas d'un parcours du conduit à l'intérieur de l'immeuble, dans le cas d'une VMC-Gaz ; . | En VMC Double Flux à échangeur statique, l'attente pour l'évacuation des condensats ; . | Les réservations dans les planchers, murs et cloisons définies dans les plans établis par l'installateur ; . | La réalisation et l'installation de la trappe d'accès au réseau aéraulique ; . | L'accessibilité de l'extracteur ou l'unité de ventilation (éclairage, passerelle, ...) ; . | L'accessibilité du boitier de répartition ; . | L'exécution des ouvrages de toiture éventuellement nécessaires aux points de prises d'air neuf et de rejet, y compris la traversée de toiture, les ouvrages de maçonnerie, et les travaux d'étanchéité de la toiture ; . | L'exécution des parois des gaines et la réalisation des trappes d'accès ou de visite ; . | La réalisation des liaisons équipotentielles conformément au 6.3.1. du NF DTU 68.3 P1-1-1, ainsi que tous travaux d'alimentation électrique (groupe d'extraction ou unités de ventilation, tresse ou câble chauffant,...) autres que le raccordement électrique entre le groupe d'extraction ou l'unité de ventilation et le boîtier de raccordement ; . | Les travaux de réalisation des passages de transit (ajustage des portes, ...) ; . | Dans le cas de travaux en bâtiments existants, la réfection des parois ou l'habillage des conduits ; . | Les études et les travaux pour la réalisation des vides ou galeries techniques, notamment en cas de VMC inversée ; . | La réalisation des zones techniques en terrasse ; . | La réalisation de cheminements en terrasse ou en combles ; . | Le trait de niveau et le tracé des cloisons in situ ; . | Tous travaux d'entretien ; . | D'une manière générale, toute prestation résultant de contrats passés entre le maître d'ouvrage et d'autres intervenants. NOTE 3 Il est rappelé que l'installateur ne peut être tenu pour responsable des faits et obligations résultant des contrats passés entre le maître d'ouvrage et d'autres intervenants tels que maître d'oeuvre, contrôleur technique, compagnie concessionnaire (gaz), gestionnaires de labels (relatifs par exemple à la qualité générale de la construction, la thermique, l'acoustique, les équipements divers) dans la mesure où les contraintes que pourraient entraîner les clauses de ces contrats dans l'exécution des travaux n'auraient pas été précisées dans les DPM. | . 3.3.2  Rebouchage des réservations et raccords de revêtements autour des bouches et conduits . Le rebouchage des réservations est à la charge de l'installateur, sauf lorsque leur implantation et leurs dimensions ne sont pas conformes à ses spécifications conformément au 3.1 du présent document. Les raccords de revêtement ne sont pas à la charge de l'installateur, sauf lorsque, du fait d'un retard lui étant imputable, il pose les bouches et conduits alors que les revêtements ont été normalement exécutés à la date prévue au planning compte tenu des éventuelles mises à jour. Lorsqu'une cloison ou un contre-mur sont montés après la pose d'un conduit traversant de VMC, le rebouchage et les raccords de revêtement ne sont pas à la charge de l'installateur.

---

## 4  Dispositions de coordination avec les autres entreprises et intervenants - informations réciproques

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p2-avril-2017/4-dispositions-de-coordination-avec-les-autres-entreprises-et-intervenants-informations-reciproques-html)*

Le présent article ne s'applique pas dans le cas où le marché VMC est passé alors que les travaux de gros oeuvre ont commencé. NOTE En effet, en raison de l'effet des charges, réservations et cheminements à prévoir, il convient dès lors de prendre des dispositions spéciales entre la maîtrise d'oeuvre, le bureau d'étude et l'entreprise de gros-oeuvre. Le maître d'ouvrage désigne ses représentants et, s'il y a lieu, le maître d'oeuvre et le contrôleur technique. Il indique à l'installateur les missions confiées et les pouvoirs délégués à chacun ainsi que le circuit de validation des plans, en particulier en ce qui concerne la coordination avec les autres entreprises. 4.1  Informations données par l'installateur . L'installateur doit spécifier au maître d'oeuvre, avant exécution des travaux concernés des autres corps d'état, les informations suivantes : . | Les plans donnant la position, la forme et les dimensions des réservations dans les parois et gaines techniques ; . NOTE 1 Les réservations de forme rectangulaire circonscrites aux gabarits des conduits sont admises ; . Dans le cas de l'incorporation dans des parois ou dalles en béton, il appartient à l'installateur de faire valider le tracé du réseau par le bureau d'études technique et l'organisme de contrôle. | La position et le diamètre extérieur des conduits ou des bouches à incorporer dans les éléments de gros oeuvre et les cloisons ; . | La position et l'encombrement des souches, des conduits collecteurs horizontaux et du système d'extraction et d'insufflation ; . | La localisation des zones techniques en toiture ; . | Les débits nominaux et dans le cas de la VMC simple flux, les types des entrées d'air, lorsque ceux-ci n'ont pas été spécifiés dans le dossier de consultation. NOTE 2 La connaissance de ces débits est nécessaire pour le calcul des déperditions thermiques par un autre installateur . | . 4.2  Informations reçues par l'installateur . L'installateur dispose des informations spécifiées au dossier de consultation (y compris en simple flux lors de la reprise d'un conduit collectif existant, prévu au 5.1.5.2 du NF DTU 68.3 P1-1-2) ainsi que, dans le cas où le marché ne comprend pas les études de conception et de dimensionnement, du dossier technique tel que proposé au A.2. de l'Annexe A. NOTE Lorsque le marché ne comprend pas ces études, il est remis à l'installateur le Dossier technique tel que proposé au A.2. de l'Annexe A et dans le NF DTU 68.3 P1-1-1, P1-1-2, P1-1-3 et P1-1-4. Lorsqu'il comprend ces études, la date de remise du dossier est précisée dans les DPM, elle intervient généralement avant exécution des travaux.

---

## 5  Mise en service

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p2-avril-2017/5-mise-en-service-html)*

La mise en service de l'installation a lieu après exécution par l'installateur des essais et vérifications définis dans les Parties P1-1-1, P1-1-2, P1-1-3 et P1-1-4 du NF DTU 68.3. NOTE 1 Le maintien dans le temps des qualités d'usage d'une installation ne peut être obtenu que par l'entretien de cette dernière et le maintien des conditions initiales d'accessibilité. NOTE 2 Cet entretien s'effectue conformément au Code du Travail, les zones techniques en toiture étant assimilées à des plans de travail. NOTE 3 A la date de publication du présent document, dans le cas des installations de VMC-Gaz, les opérations d'entretien sont définies dans l'Arrêté interministériel du 25 avril 1985 relatif à l'entretien et à la vérification des installations collectives de VMC-Gaz. NOTE 4 Il est rappelé que les opérations d'entretien, quelles qu'elles soient, et notamment celles prescrites par l'Arrêté du 25 avril 1985, ne sont à la charge de l'installateur que si un contrat de maintenance indépendant du marché le prévoit.

---

## Installations de ventilation mécanique

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p2-avril-2017/page-de-garde-html)*

Partie 2 : Cahier des clauses administratives spéciales types .  Building work - Mecanical ventilation installations - Part 2 : Contract bill of special administrative model clauses  Bauarbeiten - Kontrollierte Wohnraumlüftung - Teil 2 : Sondervorschriften Statut . Norme française homologuée par décision du Directeur Général d'AFNOR. Remplace la norme homologuée NF DTU 68.3 P2, de juin 2013. Correspondance . À la date de publication du présent document, il n'existe pas de travaux de normalisation internationaux ou européens traitant du même sujet. Résumé . Le présent document définit les clauses administratives spéciales types aux marchés de travaux d'exécution des installations de ventilation, dans le champ d'application des NF DTU 68.3 P1-1-1, P1-1-2, P1-1-3 et de la nouvelle Partie P1-1-4 (CCT) introduisant le double-flux. Descripteurs . Thésaurus International Technique : bâtiment, contrat, installation, logement d'habitation, ventilation mécanique contrôlée, conditions d'exécution, marché de travaux, cahier des clauses spéciales, dispositions administratives, coordination, information, constitution de dossier, document technique. Modifications . Par rapport au document remplacé, révision partielle pour intégrer les aspects relatifs à la VMC double-flux. © AFNOR - 2017 .

---

## Sommaire

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p2-avril-2017/sommaire-html)*

. | Composition de la commission de normalisation | Avant-propos commun à tous les NF DTU | 1 Domaine d'application | 2 Références normatives | 3 Consistance des travaux objets du marché . | 3.1 Généralités | 3.2 Travaux faisant partie du marché | 3.3 Travaux ne faisant pas partie du marché . | 3.3.1 Cas général | 3.3.2 Rebouchage des réservations et raccords de revêtements autour des bouches et conduits | . | . | 4 Dispositions de coordination avec les autres entreprises et intervenants - informations réciproques . | 4.1 Informations données par l'installateur | 4.2 Informations reçues par l'installateur | . | 5 Mise en service | Annexe A (informative) Guide pour la composition du dossier de consultation des entreprises, du dossier technique et de récolement . | A.1 Dossier de consultation | A.2 Dossier technique | A.3 Dossier de récolement | . | .

---

## Avant-propos commun à tous les NF DTU

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p2-avril-2017/avant-propos-commun-a-tous-les-nf-dtu-html)*

Les normes NF DTU sont des normes particulières qui sont composées de plusieurs parties : . | Partie 1-1 : Cahier des clauses techniques types (CCT) . | Partie 1-2 : Critères généraux de choix des matériaux (CGM) . | Partie 2 : Cahier des clauses administratives spéciales types (CCS) . | Eventuellement Partie 3 et suivantes. | . Chaque partie d'un NF DTU constitue un cahier des clauses types d'un marché de travaux entre l'entrepreneur et son client applicables contractuellement à des marchés de travaux de bâtiment. La Partie 1-1 et la Partie 1-2 sont conçues en vue d'être nommées dans les clauses techniques du marché, la Partie 2 est conçue pour être nommée dans les clauses administratives du marché. Avant la conclusion du marché, les normes NF DTU sont destinées à être des pièces intégrées au dossier de consultation des entreprises. L'avant-propos du CCT et du CGM offre au titulaire du marché la possibilité de proposer des produits qu'il estime équivalents. L'acceptation par le maître d'ouvrage d'une telle équivalence suppose que tous les documents justificatifs de l'équivalence des caractéristiques et de leur mode de preuve de conformité lui soient présentés au moins un mois avant tout acte constituant un début d'approvisionnement. Le maître d'ouvrage dispose d'un délai de trente jours calendaires pour accepter ou refuser l'équivalence du produit ou procédé proposé. Tout produit ou procédé livré sur le chantier, pour lequel l'équivalence n'aurait pas été acceptée par le maître d'ouvrage, est réputé en contradiction avec les clauses du marché et devra être immédiatement retiré, sans préjudice des frais directs ou indirects de retard ou d'arrêt de chantier.

---

## Annexe A (informative)  Guide pour la composition du dossier de consultation des entreprises, du dossier technique et de récolement

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p2-avril-2017/annexe-a-informative-guide-pour-la-composition-du-dossier-de-consultation-des-entreprises-du-dossier-technique-et-de-recolement-html)*

A.1  Dossier de consultation . La liste ci-après des spécifications qu'il convient de fournir aux entreprises lors de la consultation est indicative ; elle ne comprend pas les informations générales telles que : localisation du chantier, nature du bâtiment à équiper, accès cheminement, stockage, mesures collectives prévues pour l'hygiène et la sécurité du personnel, etc. Outre les plans du bâtiment et les plans des gaines techniques, des vides ou galeries techniques, plans de toiture et des niveaux sous toiture, le dossier spécifie : . | la liste des prestations énumérées au 3.3 du présent document qui sont retenues ; . NOTE 1 Il y a lieu de préciser la limite de chaque prestation. | les débits à extraire dans chaque logement ; . NOTE 2 Le dossier de consultation peut ne pas spécifier la valeur de ces débits ; dans ce cas, il convient de spécifier que l'installation est conçue et réalisée en retenant les valeurs minimales fixées par la réglementation, compte tenu des débits requis pour le fonctionnement des appareils à gaz raccordés. | les caractéristiques de dimensionnement des amenées d'air, et, le cas échéant, d'isolement acoustique des entrées d'air, avec, si elles sont prévues d'origine en menuiserie ou en maçonnerie, mention de cette destination ; . | les débits de soufflage dans les pièces principales du ou des logements en cas de système double flux ; ainsi que l'équilibrage choisi en débit total des logements entre extraction et soufflage. NOTE 3 Le dossier de consultation peut ne pas spécifier ces caractéristiques de dimensionnement ; dans ce cas, il convient de spécifier que l'installation est conçue et réalisée en retenant le dimensionnement type figurant dans le NF DTU 68.3 P1-1-1, P1-1-2, P1-1-3 et P1-1-4. | la nature des planchers, murs et cloisons du bâtiment ; . | la position des gaines techniques verticales et la nature des autres fluides transportés dans ces gaines ; . | la position et les caractéristiques des appareils à gaz raccordés fournis et posés par d'autres entreprises ; . | les dispositions relatives à la conception des rejets d'air vicié et prise d'air neuf, en particulier dans le cas des installations de VMC inversée ; . | l'implantation des collecteurs en terrasse. | . A.2  Dossier technique . Le dossier technique est établi, à l'issue des études de conception et de dimensionnement, par l'entreprise titulaire de ces études. Dans le cas d'installations collectives, ce dossier rassemble notamment les spécifications relatives au tracé du réseau (depuis les bouches jusqu'au rejet d'air ou de la prise d'air neuf jusqu'aux bouches), aux débits extraits et insufflés, au dimensionnement des conduits, amenées d'air et passages de transit ainsi qu'au choix des composants (caisson d'extraction ou unité de ventilation, bouches d'extraction, amenées d'air, ...), à l'obligation ou non de placer un dispositif de sécurité collective et aux opérations de réglage. A.3  Dossier de récolement . Le dossier de recollement peut être établi par simple correction du dossier technique. Dans le cas d'installations collectives, il comprend les éléments suivants : . | schéma filaire du réseau avec mention des coudes, tés, et autres singularités, ainsi que des longueurs et diamètres des conduits ; . | identification des composants (bouches et caisson d'extraction ou unité de ventilation, dispositifs atténuateurs de bruit, clapets et organes de réglage éventuels, ...) mis en oeuvre, avec mention, le cas échéant, de la position de réglage ; . | éléments de dimensionnement : . | valeur calculée de la pression en amont de du caisson d'extraction ou de l'unité de ventilation et valeurs nominales de(s) débit(s) de l'ensemble des bouches. | . | résultat des opérations de contrôle : . | dépression en amont de du caisson d'extraction ou de l'unité de ventilation ; . | débits extraits aux bouches dites les plus favorisées et les plus défavorisées ; . | contrôles visés au 7.1 du NF DTU 68.3 P1-1-3 (cas des installations de VMC-Gaz). | . | . Il n'est imposé de reprendre les calculs de pression, de façon à tenir compte des modifications ayant pu être apportées à l'exécution du projet initial, que dans les cas suivants : . | il est fait application de la disposition, dite règle des 50 Pa, visée à l'Article 61 de l'Arrêté du 31 janvier 1986 ; . | le résultat des opérations de contrôle visé à l'Article 7 du NF DTU 68.3 P1-1-1, à l'Article 8 des NF DTU 68.3 P1-1-2, P1-1-3 et P1-1-4 n'est pas conforme, compte tenu des tolérances, aux résultats des études. | .

---

## Composition de la commission de normalisation

*[Source HTML](https://dtu.golgoth.org/docs/nf-dtu-68-3-p50-413-installations-de-ventilation-mecanique/nf-dtu-68-3-p2-avril-2017/composition-de-la-commission-de-normalisation-html)*

Composition de la commission de normalisation Président : M FORQUET . Secrétariat : M LE COZ - UECF/ BNTEC . | M AUDIGANE SYNDICAT DES ENERGIES RENOUVELABLES . | M AVONDO SOCOTEC . | M BERGER GrDF . | MME BERNARD ALLIE AIR SARL . | MME BIANCHINA COSTIC . | M BODIN MVN . | M BONNIERE AIR EFFICIENCE . | MME BOUSSERT CSFE . | M CABOT CAPEB . | M CACHOT FRANCE AIR . | M CARRIE ALLIE AIR SARL . | M DEROUBAIX ADEME . | M DRUETTE POUJOULAT . | M DUFOUR ANJOS VENTILATION . | M DUVOYE QUALIGAZ . | M FAUPIN ACTHYS . | M FORQUET UECF . | MME GHETU PROMOTELEC . | M GOLAZ LINDAB . | M HENRY VENTIL PUR HABITAT / UECF-FFB . | M HOUE QUALI-TE . | M JARDINIER AERECO . | M LAMARRE UNICLIMA . | M LAURENT BNTEC . | M MALLEREAU CHINVEST SA . | MME MALOSSE ATLANTIC Climatisation et Ventilation . | M MASSON SARETEC . | M MONDINA VTI AERAULIQUE . | MME MOURADIAN CETIAT . | M NAVES CAPEB UNA CPC . | M PIRIOU CSTB . | M POUX SNI . | M REMY AFNOR . | M ROSSATO AFG . | M ROUYER ALDES AERAULIQUE . | M ROZAIN UNM . | M THIAULT LCPP . | M TOUZARD CAPEB . | M VAL ASTATO . | MME WALL-RIBOT EDF-R&amp;D Département ENERBAT . | M WILLIG CETEN/APAVE INTERNATIONAL . | .

---
